{
  "registers": [
    {
      "starting_address": 8260,
      "entity_id": "hc_1_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8261,
      "entity_id": "hc_1_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8262,
      "entity_id": "hc_1_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8263,
      "entity_id": "hc_1_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8264,
      "entity_id": "hc_2_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8265,
      "entity_id": "hc_2_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8266,
      "entity_id": "hc_2_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8267,
      "entity_id": "hc_2_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8268,
      "entity_id": "hc_3_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8269,
      "entity_id": "hc_3_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8270,
      "entity_id": "hc_3_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8271,
      "entity_id": "hc_3_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8272,
      "entity_id": "hc_4_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8273,
      "entity_id": "hc_4_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8274,
      "entity_id": "hc_4_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8275,
      "entity_id": "hc_4_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8276,
      "entity_id": "hc_5_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8277,
      "entity_id": "hc_5_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8278,
      "entity_id": "hc_5_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8279,
      "entity_id": "hc_5_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8280,
      "entity_id": "hc_6_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8281,
      "entity_id": "hc_6_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8282,
      "entity_id": "hc_6_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8283,
      "entity_id": "hc_6_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8284,
      "entity_id": "hc_7_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8285,
      "entity_id": "hc_7_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8286,
      "entity_id": "hc_7_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8287,
      "entity_id": "hc_7_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8288,
      "entity_id": "hc_8_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8289,
      "entity_id": "hc_8_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8290,
      "entity_id": "hc_8_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8291,
      "entity_id": "hc_8_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8292,
      "entity_id": "hc_9_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8293,
      "entity_id": "hc_9_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8294,
      "entity_id": "hc_9_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8295,
      "entity_id": "hc_9_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8296,
      "entity_id": "hc_10_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8297,
      "entity_id": "hc_10_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8298,
      "entity_id": "hc_10_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8299,
      "entity_id": "hc_10_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8300,
      "entity_id": "hc_11_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8301,
      "entity_id": "hc_11_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8302,
      "entity_id": "hc_11_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8303,
      "entity_id": "hc_11_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8304,
      "entity_id": "hc_12_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8305,
      "entity_id": "hc_12_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8306,
      "entity_id": "hc_12_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8307,
      "entity_id": "hc_12_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8308,
      "entity_id": "hc_13_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8309,
      "entity_id": "hc_13_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8310,
      "entity_id": "hc_13_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8311,
      "entity_id": "hc_13_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8312,
      "entity_id": "hc_14_1_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8313,
      "entity_id": "hc_14_1_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8314,
      "entity_id": "hc_14_2_forward_flow_temp_act_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.value",
      "name": {
        "de": "Vorlauftemperatur Ist (value)",
        "en": "Forward flow temp., act. (value)"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8315,
      "entity_id": "hc_14_2_forward_flow_temp_act_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "336",
      "parameter": "HK.i_vorlauf_temperatur.status",
      "name": {
        "de": "Vorlauftemperatur Ist (status)",
        "en": "Forward flow temp., act. (status)"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8328,
      "entity_id": "hc_1_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8329,
      "entity_id": "hc_1_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8330,
      "entity_id": "hc_2_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8331,
      "entity_id": "hc_2_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8332,
      "entity_id": "hc_3_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8333,
      "entity_id": "hc_3_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8334,
      "entity_id": "hc_4_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8335,
      "entity_id": "hc_4_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8336,
      "entity_id": "hc_5_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8337,
      "entity_id": "hc_5_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8338,
      "entity_id": "hc_6_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8339,
      "entity_id": "hc_6_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8340,
      "entity_id": "hc_7_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8341,
      "entity_id": "hc_7_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8342,
      "entity_id": "hc_8_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8343,
      "entity_id": "hc_8_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8344,
      "entity_id": "hc_9_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8345,
      "entity_id": "hc_9_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8346,
      "entity_id": "hc_10_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8347,
      "entity_id": "hc_10_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8348,
      "entity_id": "hc_11_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8349,
      "entity_id": "hc_11_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8350,
      "entity_id": "hc_12_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8351,
      "entity_id": "hc_12_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8352,
      "entity_id": "hc_13_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8353,
      "entity_id": "hc_13_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8354,
      "entity_id": "hc_14_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8355,
      "entity_id": "hc_14_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "350",
      "parameter": "HK.vorlauf_temperatur_soll",
      "name": {
        "de": "Vorlauftemperatur Soll",
        "en": "Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8365,
      "entity_id": "hc_1_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8366,
      "entity_id": "hc_1_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8367,
      "entity_id": "hc_1_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8368,
      "entity_id": "hc_1_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8369,
      "entity_id": "hc_2_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8370,
      "entity_id": "hc_2_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8371,
      "entity_id": "hc_2_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8372,
      "entity_id": "hc_2_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8373,
      "entity_id": "hc_3_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8374,
      "entity_id": "hc_3_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8375,
      "entity_id": "hc_3_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8376,
      "entity_id": "hc_3_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8377,
      "entity_id": "hc_4_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8378,
      "entity_id": "hc_4_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8379,
      "entity_id": "hc_4_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8380,
      "entity_id": "hc_4_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8381,
      "entity_id": "hc_5_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8382,
      "entity_id": "hc_5_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8383,
      "entity_id": "hc_5_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8384,
      "entity_id": "hc_5_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8385,
      "entity_id": "hc_6_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8386,
      "entity_id": "hc_6_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8387,
      "entity_id": "hc_6_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8388,
      "entity_id": "hc_6_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8389,
      "entity_id": "hc_7_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8390,
      "entity_id": "hc_7_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8391,
      "entity_id": "hc_7_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8392,
      "entity_id": "hc_7_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8393,
      "entity_id": "hc_8_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8394,
      "entity_id": "hc_8_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8395,
      "entity_id": "hc_8_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8396,
      "entity_id": "hc_8_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8397,
      "entity_id": "hc_9_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8398,
      "entity_id": "hc_9_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8399,
      "entity_id": "hc_9_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8400,
      "entity_id": "hc_9_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8401,
      "entity_id": "hc_10_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8402,
      "entity_id": "hc_10_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8403,
      "entity_id": "hc_10_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8404,
      "entity_id": "hc_10_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8405,
      "entity_id": "hc_11_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8406,
      "entity_id": "hc_11_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8407,
      "entity_id": "hc_11_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8408,
      "entity_id": "hc_11_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8409,
      "entity_id": "hc_12_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8410,
      "entity_id": "hc_12_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8411,
      "entity_id": "hc_12_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8412,
      "entity_id": "hc_12_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8413,
      "entity_id": "hc_13_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8414,
      "entity_id": "hc_13_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8415,
      "entity_id": "hc_13_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8416,
      "entity_id": "hc_13_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8417,
      "entity_id": "hc_14_1_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8418,
      "entity_id": "hc_14_1_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8419,
      "entity_id": "hc_14_2_room_temp_actual_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.value",
      "name": {
        "de": "Raumtemperatur Ist (value)",
        "en": "Room temp., actual (value)"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8420,
      "entity_id": "hc_14_2_room_temp_actual_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "335",
      "parameter": "HK.i_raum_temperatur.status",
      "name": {
        "de": "Raumtemperatur Ist (status)",
        "en": "Room temp., actual (status)"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8435,
      "entity_id": "hc_1_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8436,
      "entity_id": "hc_1_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8437,
      "entity_id": "hc_1_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8438,
      "entity_id": "hc_1_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8439,
      "entity_id": "hc_2_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8440,
      "entity_id": "hc_2_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8441,
      "entity_id": "hc_2_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8442,
      "entity_id": "hc_2_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8443,
      "entity_id": "hc_3_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8444,
      "entity_id": "hc_3_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8445,
      "entity_id": "hc_3_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8446,
      "entity_id": "hc_3_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8447,
      "entity_id": "hc_4_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8448,
      "entity_id": "hc_4_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8449,
      "entity_id": "hc_4_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8450,
      "entity_id": "hc_4_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8451,
      "entity_id": "hc_5_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8452,
      "entity_id": "hc_5_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8453,
      "entity_id": "hc_5_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8454,
      "entity_id": "hc_5_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8455,
      "entity_id": "hc_6_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8456,
      "entity_id": "hc_6_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8457,
      "entity_id": "hc_6_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8458,
      "entity_id": "hc_6_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8459,
      "entity_id": "hc_7_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8460,
      "entity_id": "hc_7_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8461,
      "entity_id": "hc_7_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8462,
      "entity_id": "hc_7_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8463,
      "entity_id": "hc_8_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8464,
      "entity_id": "hc_8_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8465,
      "entity_id": "hc_8_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8466,
      "entity_id": "hc_8_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8467,
      "entity_id": "hc_9_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8468,
      "entity_id": "hc_9_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8469,
      "entity_id": "hc_9_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8470,
      "entity_id": "hc_9_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8471,
      "entity_id": "hc_10_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8472,
      "entity_id": "hc_10_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8473,
      "entity_id": "hc_10_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8474,
      "entity_id": "hc_10_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8475,
      "entity_id": "hc_11_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8476,
      "entity_id": "hc_11_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8477,
      "entity_id": "hc_11_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8478,
      "entity_id": "hc_11_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8479,
      "entity_id": "hc_12_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8480,
      "entity_id": "hc_12_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8481,
      "entity_id": "hc_12_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8482,
      "entity_id": "hc_12_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8483,
      "entity_id": "hc_13_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8484,
      "entity_id": "hc_13_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8485,
      "entity_id": "hc_13_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8486,
      "entity_id": "hc_13_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8487,
      "entity_id": "hc_14_1_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8488,
      "entity_id": "hc_14_1_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8489,
      "entity_id": "hc_14_2_actual_outside_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.value",
      "name": {
        "de": "Außentemperatur (value)",
        "en": "Actual outside temperature (value)"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8490,
      "entity_id": "hc_14_2_actual_outside_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "334",
      "parameter": "HK.i_aussen_temperatur.status",
      "name": {
        "de": "Außentemperatur (status)",
        "en": "Actual outside temperature (status)"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8503,
      "entity_id": "hc_1_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8504,
      "entity_id": "hc_1_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8505,
      "entity_id": "hc_2_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8506,
      "entity_id": "hc_2_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8507,
      "entity_id": "hc_3_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8508,
      "entity_id": "hc_3_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8509,
      "entity_id": "hc_4_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8510,
      "entity_id": "hc_4_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8511,
      "entity_id": "hc_5_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8512,
      "entity_id": "hc_5_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8513,
      "entity_id": "hc_6_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8514,
      "entity_id": "hc_6_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8515,
      "entity_id": "hc_7_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8516,
      "entity_id": "hc_7_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8517,
      "entity_id": "hc_8_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8518,
      "entity_id": "hc_8_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8519,
      "entity_id": "hc_9_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8520,
      "entity_id": "hc_9_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8521,
      "entity_id": "hc_10_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8522,
      "entity_id": "hc_10_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8523,
      "entity_id": "hc_11_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8524,
      "entity_id": "hc_11_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8525,
      "entity_id": "hc_12_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8526,
      "entity_id": "hc_12_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8527,
      "entity_id": "hc_13_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8528,
      "entity_id": "hc_13_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8529,
      "entity_id": "hc_14_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8530,
      "entity_id": "hc_14_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "340",
      "parameter": "HK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8538,
      "entity_id": "hc_1_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8539,
      "entity_id": "hc_1_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8540,
      "entity_id": "hc_2_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8541,
      "entity_id": "hc_2_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8542,
      "entity_id": "hc_3_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8543,
      "entity_id": "hc_3_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8544,
      "entity_id": "hc_4_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8545,
      "entity_id": "hc_4_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8546,
      "entity_id": "hc_5_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8547,
      "entity_id": "hc_5_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8548,
      "entity_id": "hc_6_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8549,
      "entity_id": "hc_6_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8550,
      "entity_id": "hc_7_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8551,
      "entity_id": "hc_7_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8552,
      "entity_id": "hc_8_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8553,
      "entity_id": "hc_8_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8554,
      "entity_id": "hc_9_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8555,
      "entity_id": "hc_9_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8556,
      "entity_id": "hc_10_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8557,
      "entity_id": "hc_10_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8558,
      "entity_id": "hc_11_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8559,
      "entity_id": "hc_11_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8560,
      "entity_id": "hc_12_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8561,
      "entity_id": "hc_12_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8562,
      "entity_id": "hc_13_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8563,
      "entity_id": "hc_13_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8564,
      "entity_id": "hc_14_1_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8565,
      "entity_id": "hc_14_2_room_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "343",
      "parameter": "HK.raum_temperatur_soll",
      "name": {
        "de": "Raumtemperatur Soll",
        "en": "Room temp., setpoint"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8573,
      "entity_id": "hc_1_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8574,
      "entity_id": "hc_1_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8575,
      "entity_id": "hc_2_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8576,
      "entity_id": "hc_2_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8577,
      "entity_id": "hc_3_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8578,
      "entity_id": "hc_3_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8579,
      "entity_id": "hc_4_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8580,
      "entity_id": "hc_4_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8581,
      "entity_id": "hc_5_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8582,
      "entity_id": "hc_5_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8583,
      "entity_id": "hc_6_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8584,
      "entity_id": "hc_6_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8585,
      "entity_id": "hc_7_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8586,
      "entity_id": "hc_7_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8587,
      "entity_id": "hc_8_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8588,
      "entity_id": "hc_8_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8589,
      "entity_id": "hc_9_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8590,
      "entity_id": "hc_9_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8591,
      "entity_id": "hc_10_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8592,
      "entity_id": "hc_10_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8593,
      "entity_id": "hc_11_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8594,
      "entity_id": "hc_11_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8595,
      "entity_id": "hc_12_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8596,
      "entity_id": "hc_12_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8597,
      "entity_id": "hc_13_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8598,
      "entity_id": "hc_13_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 8599,
      "entity_id": "hc_14_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 8600,
      "entity_id": "hc_14_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "hk_status_t",
      "id": "346",
      "parameter": "HK.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24589,
      "entity_id": "hc_1_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24590,
      "entity_id": "hc_1_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24591,
      "entity_id": "hc_2_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24592,
      "entity_id": "hc_2_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24593,
      "entity_id": "hc_3_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24594,
      "entity_id": "hc_3_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24595,
      "entity_id": "hc_4_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24596,
      "entity_id": "hc_4_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24597,
      "entity_id": "hc_5_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24598,
      "entity_id": "hc_5_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24599,
      "entity_id": "hc_6_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24600,
      "entity_id": "hc_6_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24601,
      "entity_id": "hc_7_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24602,
      "entity_id": "hc_7_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24603,
      "entity_id": "hc_8_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24604,
      "entity_id": "hc_8_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24605,
      "entity_id": "hc_9_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24606,
      "entity_id": "hc_9_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24607,
      "entity_id": "hc_10_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24608,
      "entity_id": "hc_10_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24609,
      "entity_id": "hc_11_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24610,
      "entity_id": "hc_11_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24611,
      "entity_id": "hc_12_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24612,
      "entity_id": "hc_12_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24613,
      "entity_id": "hc_13_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24614,
      "entity_id": "hc_13_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24615,
      "entity_id": "hc_14_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24616,
      "entity_id": "hc_14_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "hk_programm_t",
      "id": "342",
      "parameter": "HK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24624,
      "entity_id": "hc_1_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24625,
      "entity_id": "hc_1_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24626,
      "entity_id": "hc_2_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24627,
      "entity_id": "hc_2_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24628,
      "entity_id": "hc_3_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24629,
      "entity_id": "hc_3_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24630,
      "entity_id": "hc_4_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24631,
      "entity_id": "hc_4_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24632,
      "entity_id": "hc_5_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24633,
      "entity_id": "hc_5_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24634,
      "entity_id": "hc_6_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24635,
      "entity_id": "hc_6_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24636,
      "entity_id": "hc_7_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24637,
      "entity_id": "hc_7_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24638,
      "entity_id": "hc_8_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24639,
      "entity_id": "hc_8_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24640,
      "entity_id": "hc_9_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24641,
      "entity_id": "hc_9_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24642,
      "entity_id": "hc_10_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24643,
      "entity_id": "hc_10_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24644,
      "entity_id": "hc_11_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24645,
      "entity_id": "hc_11_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24646,
      "entity_id": "hc_12_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24647,
      "entity_id": "hc_12_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24648,
      "entity_id": "hc_13_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24649,
      "entity_id": "hc_13_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24650,
      "entity_id": "hc_14_1_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24651,
      "entity_id": "hc_14_2_comfort_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "345",
      "parameter": "HK.raum_temperatur_soll_tag",
      "name": {
        "de": "Komforttemperatur",
        "en": "Comfort temperature"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24659,
      "entity_id": "hc_1_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24660,
      "entity_id": "hc_1_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24661,
      "entity_id": "hc_2_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24662,
      "entity_id": "hc_2_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24663,
      "entity_id": "hc_3_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24664,
      "entity_id": "hc_3_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24665,
      "entity_id": "hc_4_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24666,
      "entity_id": "hc_4_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24667,
      "entity_id": "hc_5_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24668,
      "entity_id": "hc_5_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24669,
      "entity_id": "hc_6_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24670,
      "entity_id": "hc_6_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24671,
      "entity_id": "hc_7_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24672,
      "entity_id": "hc_7_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24673,
      "entity_id": "hc_8_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24674,
      "entity_id": "hc_8_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24675,
      "entity_id": "hc_9_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24676,
      "entity_id": "hc_9_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24677,
      "entity_id": "hc_10_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24678,
      "entity_id": "hc_10_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24679,
      "entity_id": "hc_11_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24680,
      "entity_id": "hc_11_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24681,
      "entity_id": "hc_12_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24682,
      "entity_id": "hc_12_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24683,
      "entity_id": "hc_13_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24684,
      "entity_id": "hc_13_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24685,
      "entity_id": "hc_14_1_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24686,
      "entity_id": "hc_14_2_reduction_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 350,
      "id": "344",
      "parameter": "HK.raum_temperatur_soll_nacht",
      "name": {
        "de": "Absenktemperatur",
        "en": "Reduction temperature"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24859,
      "entity_id": "hc_1_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24860,
      "entity_id": "hc_1_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24861,
      "entity_id": "hc_2_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24862,
      "entity_id": "hc_2_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24863,
      "entity_id": "hc_3_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24864,
      "entity_id": "hc_3_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24865,
      "entity_id": "hc_4_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24866,
      "entity_id": "hc_4_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24867,
      "entity_id": "hc_5_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24868,
      "entity_id": "hc_5_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24869,
      "entity_id": "hc_6_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24870,
      "entity_id": "hc_6_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24871,
      "entity_id": "hc_7_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24872,
      "entity_id": "hc_7_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24873,
      "entity_id": "hc_8_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24874,
      "entity_id": "hc_8_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24875,
      "entity_id": "hc_9_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24876,
      "entity_id": "hc_9_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24877,
      "entity_id": "hc_10_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24878,
      "entity_id": "hc_10_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24879,
      "entity_id": "hc_11_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24880,
      "entity_id": "hc_11_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24881,
      "entity_id": "hc_12_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24882,
      "entity_id": "hc_12_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24883,
      "entity_id": "hc_13_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24884,
      "entity_id": "hc_13_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24885,
      "entity_id": "hc_14_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24886,
      "entity_id": "hc_14_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2148",
      "parameter": "HK.modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung",
        "en": "Modbus request"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24894,
      "entity_id": "hc_1_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24895,
      "entity_id": "hc_1_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24896,
      "entity_id": "hc_2_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24897,
      "entity_id": "hc_2_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24898,
      "entity_id": "hc_3_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24899,
      "entity_id": "hc_3_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24900,
      "entity_id": "hc_4_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24901,
      "entity_id": "hc_4_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24902,
      "entity_id": "hc_5_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24903,
      "entity_id": "hc_5_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24904,
      "entity_id": "hc_6_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24905,
      "entity_id": "hc_6_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24906,
      "entity_id": "hc_7_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24907,
      "entity_id": "hc_7_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24908,
      "entity_id": "hc_8_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24909,
      "entity_id": "hc_8_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24910,
      "entity_id": "hc_9_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24911,
      "entity_id": "hc_9_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24912,
      "entity_id": "hc_10_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24913,
      "entity_id": "hc_10_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24914,
      "entity_id": "hc_11_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24915,
      "entity_id": "hc_11_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24916,
      "entity_id": "hc_12_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24917,
      "entity_id": "hc_12_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24918,
      "entity_id": "hc_13_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24919,
      "entity_id": "hc_13_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24920,
      "entity_id": "hc_14_1_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24921,
      "entity_id": "hc_14_2_modbus_forward_flow_temp_setpoint",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "id": "2149",
      "parameter": "HK.modbus_temperatur",
      "name": {
        "de": "Modbus Vorlauftemperatur Soll",
        "en": "Modbus Forward flow temp. Setpoint"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24936,
      "entity_id": "hc_setpoint_spec",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_temperatur_auswahl_t",
      "id": "2469",
      "parameter": "KSM.hk_modbus_temperatur_auswahl",
      "name": {
        "de": "HK Sollvorgabe",
        "en": "HC setpoint spec."
      }
    },
    {
      "starting_address": 24939,
      "entity_id": "hc_1_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 1.1",
        "en": "HC 1.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24940,
      "entity_id": "hc_1_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 1.2",
        "en": "HC 1.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 1,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24941,
      "entity_id": "hc_2_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 2.1",
        "en": "HC 2.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24942,
      "entity_id": "hc_2_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 2.2",
        "en": "HC 2.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 2,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24943,
      "entity_id": "hc_3_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 3.1",
        "en": "HC 3.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24944,
      "entity_id": "hc_3_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 3.2",
        "en": "HC 3.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 3,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24945,
      "entity_id": "hc_4_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 4.1",
        "en": "HC 4.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24946,
      "entity_id": "hc_4_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 4.2",
        "en": "HC 4.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 4,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24947,
      "entity_id": "hc_5_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 5.1",
        "en": "HC 5.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24948,
      "entity_id": "hc_5_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 5.2",
        "en": "HC 5.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 5,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24949,
      "entity_id": "hc_6_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 6.1",
        "en": "HC 6.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24950,
      "entity_id": "hc_6_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 6.2",
        "en": "HC 6.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 6,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24951,
      "entity_id": "hc_7_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 7.1",
        "en": "HC 7.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24952,
      "entity_id": "hc_7_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 7.2",
        "en": "HC 7.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 7,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24953,
      "entity_id": "hc_8_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 8.1",
        "en": "HC 8.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24954,
      "entity_id": "hc_8_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 8.2",
        "en": "HC 8.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 8,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24955,
      "entity_id": "hc_9_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 9.1",
        "en": "HC 9.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24956,
      "entity_id": "hc_9_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 9.2",
        "en": "HC 9.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 9,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24957,
      "entity_id": "hc_10_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 10.1",
        "en": "HC 10.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24958,
      "entity_id": "hc_10_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 10.2",
        "en": "HC 10.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 10,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24959,
      "entity_id": "hc_11_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 11.1",
        "en": "HC 11.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24960,
      "entity_id": "hc_11_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 11.2",
        "en": "HC 11.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 11,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24961,
      "entity_id": "hc_12_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 12.1",
        "en": "HC 12.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24962,
      "entity_id": "hc_12_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 12.2",
        "en": "HC 12.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 12,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24963,
      "entity_id": "hc_13_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 13.1",
        "en": "HC 13.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24964,
      "entity_id": "hc_13_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 13.2",
        "en": "HC 13.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 13,
      "equipment_subindex": 2
    },
    {
      "starting_address": 24965,
      "entity_id": "hc_14_1_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 14.1",
        "en": "HC 14.1"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 1
    },
    {
      "starting_address": 24966,
      "entity_id": "hc_14_2_modbus_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "hk_modbus_programm_t",
      "id": "2504",
      "parameter": "HK.modbus_programm",
      "name": {
        "de": "Modbus Programm",
        "en": "Modbus Program"
      },
      "index": {
        "de": "HK 14.2",
        "en": "HC 14.2"
      },
      "equipment_group": "HC",
      "equipment_instance": 14,
      "equipment_subindex": 2
    }
  ]
}
