{
  "registers": [
    {
      "starting_address": 9394,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1361",
      "parameter": "KFS.mittlere_puffertemperatur",
      "name": {
        "de": "Mittlere Puffertemp.",
        "en": "Average buffer temp."
      },
      "entity_id": "average_buffer_temp"
    },
    {
      "starting_address": 9395,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "1363",
      "parameter": "KFS.puffer_fuellgrad",
      "name": {
        "de": "Pufferfüllgrad",
        "en": "Buffer fill level"
      },
      "entity_id": "buffer_fill_level"
    },
    {
      "starting_address": 9396,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1551",
      "parameter": "KFS.netz_vorlauf.value",
      "name": {
        "de": "Netzvorlauf (value)",
        "en": "NetwForwFl (value)"
      },
      "entity_id": "netwforwfl_value"
    },
    {
      "starting_address": 9397,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "1551",
      "parameter": "KFS.netz_vorlauf.status",
      "name": {
        "de": "Netzvorlauf (status)",
        "en": "NetwForwFl (status)"
      },
      "entity_id": "netwforwfl_status"
    },
    {
      "starting_address": 9398,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1552",
      "parameter": "KFS.netz_ruecklauf.value",
      "name": {
        "de": "Netzrücklauf (value)",
        "en": "NetwRetFl (value)"
      },
      "entity_id": "netwretfl_value"
    },
    {
      "starting_address": 9399,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "1552",
      "parameter": "KFS.netz_ruecklauf.status",
      "name": {
        "de": "Netzrücklauf (status)",
        "en": "NetwRetFl (status)"
      },
      "entity_id": "netwretfl_status"
    },
    {
      "starting_address": 9400,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1350",
      "parameter": "KFS.o_anforderung_spitzenlastkessel",
      "name": {
        "de": "Anf. Spitzenlastkessel",
        "en": "Requ. peak load boiler"
      },
      "entity_id": "requ_peak_load_boiler"
    },
    {
      "starting_address": 9402,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_1_request",
      "index": {
        "de": "KFK 1",
        "en": "B 1"
      },
      "equipment_group": "B",
      "equipment_instance": 1
    },
    {
      "starting_address": 9403,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_2_request",
      "index": {
        "de": "KFK 2",
        "en": "B 2"
      },
      "equipment_group": "B",
      "equipment_instance": 2
    },
    {
      "starting_address": 9404,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_3_request",
      "index": {
        "de": "KFK 3",
        "en": "B 3"
      },
      "equipment_group": "B",
      "equipment_instance": 3
    },
    {
      "starting_address": 9405,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_4_request",
      "index": {
        "de": "KFK 4",
        "en": "B 4"
      },
      "equipment_group": "B",
      "equipment_instance": 4
    },
    {
      "starting_address": 9406,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_5_request",
      "index": {
        "de": "KFK 5",
        "en": "B 5"
      },
      "equipment_group": "B",
      "equipment_instance": 5
    },
    {
      "starting_address": 9407,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_6_request",
      "index": {
        "de": "KFK 6",
        "en": "B 6"
      },
      "equipment_group": "B",
      "equipment_instance": 6
    },
    {
      "starting_address": 9408,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_7_request",
      "index": {
        "de": "KFK 7",
        "en": "B 7"
      },
      "equipment_group": "B",
      "equipment_instance": 7
    },
    {
      "starting_address": 9409,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1353",
      "parameter": "KFK.o_anforderung",
      "name": {
        "de": "Anforderung",
        "en": "Request"
      },
      "entity_id": "b_8_request",
      "index": {
        "de": "KFK 8",
        "en": "B 8"
      },
      "equipment_group": "B",
      "equipment_instance": 8
    },
    {
      "starting_address": 9422,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_1_fault",
      "index": {
        "de": "KFK 1",
        "en": "B 1"
      },
      "equipment_group": "B",
      "equipment_instance": 1
    },
    {
      "starting_address": 9423,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_2_fault",
      "index": {
        "de": "KFK 2",
        "en": "B 2"
      },
      "equipment_group": "B",
      "equipment_instance": 2
    },
    {
      "starting_address": 9424,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_3_fault",
      "index": {
        "de": "KFK 3",
        "en": "B 3"
      },
      "equipment_group": "B",
      "equipment_instance": 3
    },
    {
      "starting_address": 9425,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_4_fault",
      "index": {
        "de": "KFK 4",
        "en": "B 4"
      },
      "equipment_group": "B",
      "equipment_instance": 4
    },
    {
      "starting_address": 9426,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_5_fault",
      "index": {
        "de": "KFK 5",
        "en": "B 5"
      },
      "equipment_group": "B",
      "equipment_instance": 5
    },
    {
      "starting_address": 9427,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_6_fault",
      "index": {
        "de": "KFK 6",
        "en": "B 6"
      },
      "equipment_group": "B",
      "equipment_instance": 6
    },
    {
      "starting_address": 9428,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_7_fault",
      "index": {
        "de": "KFK 7",
        "en": "B 7"
      },
      "equipment_group": "B",
      "equipment_instance": 7
    },
    {
      "starting_address": 9429,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "1371",
      "parameter": "KFK.i_stoerung",
      "name": {
        "de": "Störung",
        "en": "Fault"
      },
      "entity_id": "b_8_fault",
      "index": {
        "de": "KFK 8",
        "en": "B 8"
      },
      "equipment_group": "B",
      "equipment_instance": 8
    },
    {
      "starting_address": 9499,
      "data_type": "04",
      "type": "u8",
      "user_level": "read",
      "expert_level": "read",
      "id": "1459",
      "parameter": "KFS.anzahl_kessel",
      "name": {
        "de": "Anlagen",
        "en": "Systems"
      },
      "entity_id": "systems"
    },
    {
      "starting_address": 9500,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "kfs_angeforderte_kessel_t",
      "id": "2125",
      "parameter": "KFS.anzahl_angeforderte_kessel",
      "name": {
        "de": "Anlagen angefordert",
        "en": "Systems requested"
      },
      "entity_id": "systems_requested"
    },
    {
      "starting_address": 9501,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2213",
      "parameter": "KFS.puffer_solltemperatur_anzeige",
      "name": {
        "de": "Puffersolltemperatur",
        "en": "Buffer setpoint temperature"
      },
      "entity_id": "buffer_setpoint_temperature"
    },
    {
      "starting_address": 9502,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1366",
      "parameter": "KFS.puffer_temperatur_1.value",
      "name": {
        "de": "Puffer Temperatur 1 (value)",
        "en": "Buffer temperature 1 (value)"
      },
      "entity_id": "buffer_temperature_1_value"
    },
    {
      "starting_address": 9503,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "1366",
      "parameter": "KFS.puffer_temperatur_1.status",
      "name": {
        "de": "Puffer Temperatur 1 (status)",
        "en": "Buffer temperature 1 (status)"
      },
      "entity_id": "buffer_temperature_1_status"
    },
    {
      "starting_address": 9504,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1367",
      "parameter": "KFS.puffer_temperatur_2.value",
      "name": {
        "de": "Puffer Temperatur 2 (value)",
        "en": "Buffer temperature 2 (value)"
      },
      "entity_id": "buffer_temperature_2_value"
    },
    {
      "starting_address": 9505,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "1367",
      "parameter": "KFS.puffer_temperatur_2.status",
      "name": {
        "de": "Puffer Temperatur 2 (status)",
        "en": "Buffer temperature 2 (status)"
      },
      "entity_id": "buffer_temperature_2_status"
    },
    {
      "starting_address": 9506,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1368",
      "parameter": "KFS.puffer_temperatur_3.value",
      "name": {
        "de": "Puffer Temperatur 3 (value)",
        "en": "Buffer temperature 3 (value)"
      },
      "entity_id": "buffer_temperature_3_value"
    },
    {
      "starting_address": 9507,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "1368",
      "parameter": "KFS.puffer_temperatur_3.status",
      "name": {
        "de": "Puffer Temperatur 3 (status)",
        "en": "Buffer temperature 3 (status)"
      },
      "entity_id": "buffer_temperature_3_status"
    },
    {
      "starting_address": 9508,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1369",
      "parameter": "KFS.puffer_temperatur_4.value",
      "name": {
        "de": "Puffer Temperatur 4 (value)",
        "en": "Buffer temperature 4 (value)"
      },
      "entity_id": "buffer_temperature_4_value"
    },
    {
      "starting_address": 9509,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "1369",
      "parameter": "KFS.puffer_temperatur_4.status",
      "name": {
        "de": "Puffer Temperatur 4 (status)",
        "en": "Buffer temperature 4 (status)"
      },
      "entity_id": "buffer_temperature_4_status"
    },
    {
      "starting_address": 9510,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1370",
      "parameter": "KFS.puffer_temperatur_5.value",
      "name": {
        "de": "Puffer Temperatur 5 (value)",
        "en": "Buffer temperature 5 (value)"
      },
      "entity_id": "buffer_temperature_5_value"
    },
    {
      "starting_address": 9511,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "1370",
      "parameter": "KFS.puffer_temperatur_5.status",
      "name": {
        "de": "Puffer Temperatur 5 (status)",
        "en": "Buffer temperature 5 (status)"
      },
      "entity_id": "buffer_temperature_5_status"
    },
    {
      "starting_address": 9512,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2241",
      "parameter": "KFS.i_aussen_temperatur_mittelwert.value",
      "name": {
        "de": "Außentemperatur gemittelt (value)",
        "en": "Averaged outside temp. (value)"
      },
      "entity_id": "averaged_outside_temp_value"
    },
    {
      "starting_address": 9513,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "2241",
      "parameter": "KFS.i_aussen_temperatur_mittelwert.status",
      "name": {
        "de": "Außentemperatur gemittelt (status)",
        "en": "Averaged outside temp. (status)"
      },
      "entity_id": "averaged_outside_temp_status"
    },
    {
      "starting_address": 9514,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "1354",
      "parameter": "KFS.o_stoerung_dauer",
      "name": {
        "de": "Störkontakt Dauer",
        "en": "Malfunction contact duration"
      },
      "entity_id": "malfunction_contact_duration"
    },
    {
      "starting_address": 9515,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2106",
      "parameter": "KFS.mittlere_durchladetemperatur",
      "name": {
        "de": "Mittlere Durchladetemp.",
        "en": "Average charging temp."
      },
      "entity_id": "average_charging_temp"
    },
    {
      "starting_address": 9516,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "2095",
      "parameter": "KFS.puffer_durchladegrad",
      "name": {
        "de": "Pufferdurchladegrad",
        "en": "Buffer charge-up degree"
      },
      "entity_id": "buffer_charge_up_degree"
    },
    {
      "starting_address": 24848,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 900,
      "id": "1365",
      "parameter": "KFS.puffer_solltemperatur_winter",
      "name": {
        "de": "Puffersolltemperatur Winter",
        "en": "Buffer setpoint temperature Winter"
      },
      "entity_id": "buffer_setpoint_temperature_winter"
    },
    {
      "starting_address": 24929,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "2244",
      "parameter": "KFS.anlage_ein",
      "name": {
        "de": "Kesselfolgeschaltung",
        "en": "Boiler master-and-slave circuit"
      },
      "entity_id": "boiler_master_and_slave_circuit"
    },
    {
      "starting_address": 24930,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "kfs_profile_t",
      "id": "2214",
      "parameter": "KFS.active_profile",
      "name": {
        "de": "Aktives Profil",
        "en": "Active profile"
      },
      "entity_id": "active_profile"
    },
    {
      "starting_address": 24931,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 900,
      "id": "2230",
      "parameter": "KFS.puffer_solltemperatur_sommer",
      "name": {
        "de": "Puffersolltemperatur Sommer",
        "en": "Buffer setpoint temperature Summer"
      },
      "entity_id": "buffer_setpoint_temperature_summer"
    }
  ]
}
