{
  "registers": [
    {
      "starting_address": 8981,
      "name": "Kesselpumpe",
      "entity_id": "shs_1_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8982,
      "name": "Kesselpumpe",
      "entity_id": "shs_2_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8983,
      "name": "Kesselpumpe",
      "entity_id": "shs_3_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8984,
      "name": "Kesselpumpe",
      "entity_id": "shs_4_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8985,
      "name": "Kesselpumpe",
      "entity_id": "shs_5_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8986,
      "name": "Kesselpumpe",
      "entity_id": "shs_6_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8987,
      "name": "Kesselpumpe",
      "entity_id": "shs_7_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8988,
      "name": "Kesselpumpe",
      "entity_id": "shs_8_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8989,
      "name": "Kesselpumpe",
      "entity_id": "shs_9_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8990,
      "name": "Kesselpumpe",
      "entity_id": "shs_10_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8991,
      "name": "Kesselpumpe",
      "entity_id": "shs_11_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8992,
      "name": "Kesselpumpe",
      "entity_id": "shs_12_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8993,
      "name": "Kesselpumpe",
      "entity_id": "shs_13_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8994,
      "name": "Kesselpumpe",
      "entity_id": "shs_14_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8998,
      "name": "Temperatur (value)",
      "entity_id": "shs_1_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 1",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 8999,
      "name": "Temperatur (status)",
      "entity_id": "shs_1_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9000,
      "name": "Temperatur (value)",
      "entity_id": "shs_2_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 2",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9001,
      "name": "Temperatur (status)",
      "entity_id": "shs_2_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9002,
      "name": "Temperatur (value)",
      "entity_id": "shs_3_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 3",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9003,
      "name": "Temperatur (status)",
      "entity_id": "shs_3_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9004,
      "name": "Temperatur (value)",
      "entity_id": "shs_4_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 4",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9005,
      "name": "Temperatur (status)",
      "entity_id": "shs_4_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9006,
      "name": "Temperatur (value)",
      "entity_id": "shs_5_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 5",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9007,
      "name": "Temperatur (status)",
      "entity_id": "shs_5_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9008,
      "name": "Temperatur (value)",
      "entity_id": "shs_6_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 6",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9009,
      "name": "Temperatur (status)",
      "entity_id": "shs_6_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9010,
      "name": "Temperatur (value)",
      "entity_id": "shs_7_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 7",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9011,
      "name": "Temperatur (status)",
      "entity_id": "shs_7_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9012,
      "name": "Temperatur (value)",
      "entity_id": "shs_8_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 8",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9013,
      "name": "Temperatur (status)",
      "entity_id": "shs_8_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9014,
      "name": "Temperatur (value)",
      "entity_id": "shs_9_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 9",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9015,
      "name": "Temperatur (status)",
      "entity_id": "shs_9_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9016,
      "name": "Temperatur (value)",
      "entity_id": "shs_10_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 10",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9017,
      "name": "Temperatur (status)",
      "entity_id": "shs_10_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9018,
      "name": "Temperatur (value)",
      "entity_id": "shs_11_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 11",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9019,
      "name": "Temperatur (status)",
      "entity_id": "shs_11_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9020,
      "name": "Temperatur (value)",
      "entity_id": "shs_12_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 12",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9021,
      "name": "Temperatur (status)",
      "entity_id": "shs_12_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9022,
      "name": "Temperatur (value)",
      "entity_id": "shs_13_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 13",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9023,
      "name": "Temperatur (status)",
      "entity_id": "shs_13_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9024,
      "name": "Temperatur (value)",
      "entity_id": "shs_14_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 14",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9025,
      "name": "Temperatur (status)",
      "entity_id": "shs_14_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9029,
      "name": "Anforderung",
      "entity_id": "shs_1_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9030,
      "name": "Anforderung",
      "entity_id": "shs_2_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9031,
      "name": "Anforderung",
      "entity_id": "shs_3_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9032,
      "name": "Anforderung",
      "entity_id": "shs_4_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9033,
      "name": "Anforderung",
      "entity_id": "shs_5_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9034,
      "name": "Anforderung",
      "entity_id": "shs_6_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9035,
      "name": "Anforderung",
      "entity_id": "shs_7_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9036,
      "name": "Anforderung",
      "entity_id": "shs_8_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9037,
      "name": "Anforderung",
      "entity_id": "shs_9_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9038,
      "name": "Anforderung",
      "entity_id": "shs_10_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9039,
      "name": "Anforderung",
      "entity_id": "shs_11_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9040,
      "name": "Anforderung",
      "entity_id": "shs_12_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9041,
      "name": "Anforderung",
      "entity_id": "shs_13_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9042,
      "name": "Anforderung",
      "entity_id": "shs_14_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZWQ 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    }
  ]
}