{
  "registers": [
    {
      "starting_address": 8708,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_1_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8709,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_1_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8710,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_2_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8711,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_2_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8712,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_3_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8713,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_3_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8714,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_4_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8715,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_4_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8716,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_5_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8717,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_5_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8718,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_6_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8719,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_6_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8720,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_7_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8721,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_7_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8722,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_8_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8723,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_8_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8724,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_9_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8725,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_9_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8726,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_10_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8727,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_10_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8728,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_11_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8729,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_11_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8730,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_12_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8731,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_12_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8732,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_13_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8733,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_13_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8734,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_14_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8735,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_14_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8736,
      "name": "Temperature 1 (value)",
      "entity_id": "buf_15_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8737,
      "name": "Temperature 1 (status)",
      "entity_id": "buf_15_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8742,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_1_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8743,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_1_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8744,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_2_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8745,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_2_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8746,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_3_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8747,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_3_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8748,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_4_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8749,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_4_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8750,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_5_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8751,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_5_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8752,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_6_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8753,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_6_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8754,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_7_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8755,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_7_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8756,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_8_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8757,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_8_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8758,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_9_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8759,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_9_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8760,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_10_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8761,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_10_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8762,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_11_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8763,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_11_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8764,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_12_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8765,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_12_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8766,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_13_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8767,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_13_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8768,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_14_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8769,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_14_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8770,
      "name": "Temperature 2 (value)",
      "entity_id": "buf_15_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8771,
      "name": "Temperature 2 (status)",
      "entity_id": "buf_15_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8776,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_1_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8777,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_1_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8778,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_2_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8779,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_2_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8780,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_3_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8781,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_3_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8782,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_4_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8783,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_4_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8784,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_5_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8785,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_5_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8786,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_6_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8787,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_6_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8788,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_7_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8789,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_7_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8790,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_8_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8791,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_8_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8792,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_9_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8793,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_9_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8794,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_10_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8795,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_10_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8796,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_11_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8797,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_11_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8798,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_12_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8799,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_12_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8800,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_13_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8801,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_13_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8802,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_14_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8803,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_14_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8804,
      "name": "Temperature 3 (value)",
      "entity_id": "buf_15_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8805,
      "name": "Temperature 3 (status)",
      "entity_id": "buf_15_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8810,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_1_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8811,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_1_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8812,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_2_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8813,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_2_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8814,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_3_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8815,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_3_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8816,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_4_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8817,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_4_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8818,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_5_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8819,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_5_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8820,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_6_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8821,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_6_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8822,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_7_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8823,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_7_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8824,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_8_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8825,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_8_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8826,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_9_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8827,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_9_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8828,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_10_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8829,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_10_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8830,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_11_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8831,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_11_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8832,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_12_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8833,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_12_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8834,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_13_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8835,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_13_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8836,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_14_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8837,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_14_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8838,
      "name": "Temperature 4 (value)",
      "entity_id": "buf_15_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8839,
      "name": "Temperature 4 (status)",
      "entity_id": "buf_15_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8844,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_1_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8845,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_1_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8846,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_2_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8847,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_2_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8848,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_3_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8849,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_3_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8850,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_4_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8851,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_4_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8852,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_5_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8853,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_5_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8854,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_6_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8855,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_6_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8856,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_7_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8857,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_7_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8858,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_8_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8859,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_8_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8860,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_9_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8861,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_9_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8862,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_10_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8863,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_10_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8864,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_11_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8865,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_11_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8866,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_12_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8867,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_12_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8868,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_13_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8869,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_13_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8870,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_14_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8871,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_14_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8872,
      "name": "Temperature 5 (value)",
      "entity_id": "buf_15_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8873,
      "name": "Temperature 5 (status)",
      "entity_id": "buf_15_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8878,
      "name": "Pump",
      "entity_id": "buf_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8879,
      "name": "Pump",
      "entity_id": "buf_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8880,
      "name": "Pump",
      "entity_id": "buf_3_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8881,
      "name": "Pump",
      "entity_id": "buf_4_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8882,
      "name": "Pump",
      "entity_id": "buf_5_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8883,
      "name": "Pump",
      "entity_id": "buf_6_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8884,
      "name": "Pump",
      "entity_id": "buf_7_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8885,
      "name": "Pump",
      "entity_id": "buf_8_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8886,
      "name": "Pump",
      "entity_id": "buf_9_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8887,
      "name": "Pump",
      "entity_id": "buf_10_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8888,
      "name": "Pump",
      "entity_id": "buf_11_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8889,
      "name": "Pump",
      "entity_id": "buf_12_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8890,
      "name": "Pump",
      "entity_id": "buf_13_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8891,
      "name": "Pump",
      "entity_id": "buf_14_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8892,
      "name": "Pump",
      "entity_id": "buf_15_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8895,
      "name": "Request",
      "entity_id": "buf_1_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8896,
      "name": "Request",
      "entity_id": "buf_2_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8897,
      "name": "Request",
      "entity_id": "buf_3_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8898,
      "name": "Request",
      "entity_id": "buf_4_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8899,
      "name": "Request",
      "entity_id": "buf_5_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8900,
      "name": "Request",
      "entity_id": "buf_6_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8901,
      "name": "Request",
      "entity_id": "buf_7_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8902,
      "name": "Request",
      "entity_id": "buf_8_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8903,
      "name": "Request",
      "entity_id": "buf_9_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8904,
      "name": "Request",
      "entity_id": "buf_10_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8905,
      "name": "Request",
      "entity_id": "buf_11_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8906,
      "name": "Request",
      "entity_id": "buf_12_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8907,
      "name": "Request",
      "entity_id": "buf_13_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8908,
      "name": "Request",
      "entity_id": "buf_14_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8909,
      "name": "Request",
      "entity_id": "buf_15_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8912,
      "name": "Reversing valve",
      "entity_id": "buf_1_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 0",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8913,
      "name": "Reversing valve",
      "entity_id": "buf_2_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 1",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8914,
      "name": "Reversing valve",
      "entity_id": "buf_3_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 2",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8915,
      "name": "Reversing valve",
      "entity_id": "buf_4_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 3",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8916,
      "name": "Reversing valve",
      "entity_id": "buf_5_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 4",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8917,
      "name": "Reversing valve",
      "entity_id": "buf_6_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 5",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8918,
      "name": "Reversing valve",
      "entity_id": "buf_7_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 6",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8919,
      "name": "Reversing valve",
      "entity_id": "buf_8_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 7",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8920,
      "name": "Reversing valve",
      "entity_id": "buf_9_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 8",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8921,
      "name": "Reversing valve",
      "entity_id": "buf_10_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 9",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8922,
      "name": "Reversing valve",
      "entity_id": "buf_11_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 10",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8923,
      "name": "Reversing valve",
      "entity_id": "buf_12_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 11",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8924,
      "name": "Reversing valve",
      "entity_id": "buf_13_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 12",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8925,
      "name": "Reversing valve",
      "entity_id": "buf_14_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 13",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8926,
      "name": "Reversing valve",
      "entity_id": "buf_15_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "BUF 14",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 24760,
      "name": "Select program",
      "entity_id": "buf_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 0",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24761,
      "name": "Select program",
      "entity_id": "buf_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 1",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24762,
      "name": "Select program",
      "entity_id": "buf_3_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 2",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24763,
      "name": "Select program",
      "entity_id": "buf_4_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 3",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24764,
      "name": "Select program",
      "entity_id": "buf_5_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 4",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24765,
      "name": "Select program",
      "entity_id": "buf_6_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 5",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24766,
      "name": "Select program",
      "entity_id": "buf_7_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 6",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24767,
      "name": "Select program",
      "entity_id": "buf_8_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 7",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24768,
      "name": "Select program",
      "entity_id": "buf_9_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 8",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24769,
      "name": "Select program",
      "entity_id": "buf_10_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 9",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24770,
      "name": "Select program",
      "entity_id": "buf_11_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 10",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24771,
      "name": "Select program",
      "entity_id": "buf_12_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 11",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24772,
      "name": "Select program",
      "entity_id": "buf_13_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 12",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24773,
      "name": "Select program",
      "entity_id": "buf_14_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 13",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24774,
      "name": "Select program",
      "entity_id": "buf_15_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 14",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24777,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_1_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24778,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_1_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24779,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_2_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24780,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_2_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24781,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_3_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24782,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_3_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24783,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_4_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24784,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_4_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24785,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_5_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24786,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_5_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24787,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_6_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24788,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_6_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24789,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_7_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24790,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_7_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24791,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_8_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24792,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_8_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24793,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_9_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24794,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_9_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24795,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_10_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24796,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_10_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24797,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_11_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24798,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_11_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24799,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_12_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24800,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_12_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24801,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_13_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24802,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_13_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24803,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_14_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24804,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_14_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24805,
      "name": "Temp. min/max (min)",
      "entity_id": "buf_15_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24806,
      "name": "Temp. min/max (max)",
      "entity_id": "buf_15_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24811,
      "name": "DHW temp. min.",
      "entity_id": "buf_1_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 0",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24812,
      "name": "DHW temp. min.",
      "entity_id": "buf_2_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 1",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24813,
      "name": "DHW temp. min.",
      "entity_id": "buf_3_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 2",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24814,
      "name": "DHW temp. min.",
      "entity_id": "buf_4_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 3",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24815,
      "name": "DHW temp. min.",
      "entity_id": "buf_5_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 4",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24816,
      "name": "DHW temp. min.",
      "entity_id": "buf_6_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 5",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24817,
      "name": "DHW temp. min.",
      "entity_id": "buf_7_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 6",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24818,
      "name": "DHW temp. min.",
      "entity_id": "buf_8_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 7",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24819,
      "name": "DHW temp. min.",
      "entity_id": "buf_9_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 8",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24820,
      "name": "DHW temp. min.",
      "entity_id": "buf_10_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 9",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24821,
      "name": "DHW temp. min.",
      "entity_id": "buf_11_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 10",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24822,
      "name": "DHW temp. min.",
      "entity_id": "buf_12_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 11",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24823,
      "name": "DHW temp. min.",
      "entity_id": "buf_13_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 12",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24824,
      "name": "DHW temp. min.",
      "entity_id": "buf_14_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 13",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24825,
      "name": "DHW temp. min.",
      "entity_id": "buf_15_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "BUF 14",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    }
  ]
}