{
  "registers": [
    {
      "starting_address": 8929,
      "entity_id": "circ_1_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 0",
        "en": "Circ 0"
      },
      "equipment_group": "Circ",
      "equipment_instance": 0
    },
    {
      "starting_address": 8930,
      "entity_id": "circ_1_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 0",
        "en": "Circ 0"
      },
      "equipment_group": "Circ",
      "equipment_instance": 0
    },
    {
      "starting_address": 8931,
      "entity_id": "circ_2_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 1",
        "en": "Circ 1"
      },
      "equipment_group": "Circ",
      "equipment_instance": 1
    },
    {
      "starting_address": 8932,
      "entity_id": "circ_2_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 1",
        "en": "Circ 1"
      },
      "equipment_group": "Circ",
      "equipment_instance": 1
    },
    {
      "starting_address": 8933,
      "entity_id": "circ_3_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 2",
        "en": "Circ 2"
      },
      "equipment_group": "Circ",
      "equipment_instance": 2
    },
    {
      "starting_address": 8934,
      "entity_id": "circ_3_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 2",
        "en": "Circ 2"
      },
      "equipment_group": "Circ",
      "equipment_instance": 2
    },
    {
      "starting_address": 8935,
      "entity_id": "circ_4_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 3",
        "en": "Circ 3"
      },
      "equipment_group": "Circ",
      "equipment_instance": 3
    },
    {
      "starting_address": 8936,
      "entity_id": "circ_4_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 3",
        "en": "Circ 3"
      },
      "equipment_group": "Circ",
      "equipment_instance": 3
    },
    {
      "starting_address": 8937,
      "entity_id": "circ_5_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 4",
        "en": "Circ 4"
      },
      "equipment_group": "Circ",
      "equipment_instance": 4
    },
    {
      "starting_address": 8938,
      "entity_id": "circ_5_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 4",
        "en": "Circ 4"
      },
      "equipment_group": "Circ",
      "equipment_instance": 4
    },
    {
      "starting_address": 8939,
      "entity_id": "circ_6_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 5",
        "en": "Circ 5"
      },
      "equipment_group": "Circ",
      "equipment_instance": 5
    },
    {
      "starting_address": 8940,
      "entity_id": "circ_6_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 5",
        "en": "Circ 5"
      },
      "equipment_group": "Circ",
      "equipment_instance": 5
    },
    {
      "starting_address": 8941,
      "entity_id": "circ_7_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 6",
        "en": "Circ 6"
      },
      "equipment_group": "Circ",
      "equipment_instance": 6
    },
    {
      "starting_address": 8942,
      "entity_id": "circ_7_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 6",
        "en": "Circ 6"
      },
      "equipment_group": "Circ",
      "equipment_instance": 6
    },
    {
      "starting_address": 8943,
      "entity_id": "circ_8_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 7",
        "en": "Circ 7"
      },
      "equipment_group": "Circ",
      "equipment_instance": 7
    },
    {
      "starting_address": 8944,
      "entity_id": "circ_8_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 7",
        "en": "Circ 7"
      },
      "equipment_group": "Circ",
      "equipment_instance": 7
    },
    {
      "starting_address": 8945,
      "entity_id": "circ_9_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 8",
        "en": "Circ 8"
      },
      "equipment_group": "Circ",
      "equipment_instance": 8
    },
    {
      "starting_address": 8946,
      "entity_id": "circ_9_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 8",
        "en": "Circ 8"
      },
      "equipment_group": "Circ",
      "equipment_instance": 8
    },
    {
      "starting_address": 8947,
      "entity_id": "circ_10_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 9",
        "en": "Circ 9"
      },
      "equipment_group": "Circ",
      "equipment_instance": 9
    },
    {
      "starting_address": 8948,
      "entity_id": "circ_10_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 9",
        "en": "Circ 9"
      },
      "equipment_group": "Circ",
      "equipment_instance": 9
    },
    {
      "starting_address": 8949,
      "entity_id": "circ_11_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 10",
        "en": "Circ 10"
      },
      "equipment_group": "Circ",
      "equipment_instance": 10
    },
    {
      "starting_address": 8950,
      "entity_id": "circ_11_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 10",
        "en": "Circ 10"
      },
      "equipment_group": "Circ",
      "equipment_instance": 10
    },
    {
      "starting_address": 8951,
      "entity_id": "circ_12_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 11",
        "en": "Circ 11"
      },
      "equipment_group": "Circ",
      "equipment_instance": 11
    },
    {
      "starting_address": 8952,
      "entity_id": "circ_12_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 11",
        "en": "Circ 11"
      },
      "equipment_group": "Circ",
      "equipment_instance": 11
    },
    {
      "starting_address": 8953,
      "entity_id": "circ_13_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 12",
        "en": "Circ 12"
      },
      "equipment_group": "Circ",
      "equipment_instance": 12
    },
    {
      "starting_address": 8954,
      "entity_id": "circ_13_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 12",
        "en": "Circ 12"
      },
      "equipment_group": "Circ",
      "equipment_instance": 12
    },
    {
      "starting_address": 8955,
      "entity_id": "circ_14_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 13",
        "en": "Circ 13"
      },
      "equipment_group": "Circ",
      "equipment_instance": 13
    },
    {
      "starting_address": 8956,
      "entity_id": "circ_14_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 13",
        "en": "Circ 13"
      },
      "equipment_group": "Circ",
      "equipment_instance": 13
    },
    {
      "starting_address": 8957,
      "entity_id": "circ_15_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.value",
      "name": {
        "de": "Temperatur (value)",
        "en": "Temperature (value)"
      },
      "index": {
        "de": "Zirk 14",
        "en": "Circ 14"
      },
      "equipment_group": "Circ",
      "equipment_instance": 14
    },
    {
      "starting_address": 8958,
      "entity_id": "circ_15_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "902",
      "parameter": "ZIRK.i_temperatur.status",
      "name": {
        "de": "Temperatur (status)",
        "en": "Temperature (status)"
      },
      "index": {
        "de": "Zirk 14",
        "en": "Circ 14"
      },
      "equipment_group": "Circ",
      "equipment_instance": 14
    },
    {
      "starting_address": 8963,
      "entity_id": "circ_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 0",
        "en": "Circ 0"
      },
      "equipment_group": "Circ",
      "equipment_instance": 0
    },
    {
      "starting_address": 8964,
      "entity_id": "circ_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 1",
        "en": "Circ 1"
      },
      "equipment_group": "Circ",
      "equipment_instance": 1
    },
    {
      "starting_address": 8965,
      "entity_id": "circ_3_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 2",
        "en": "Circ 2"
      },
      "equipment_group": "Circ",
      "equipment_instance": 2
    },
    {
      "starting_address": 8966,
      "entity_id": "circ_4_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 3",
        "en": "Circ 3"
      },
      "equipment_group": "Circ",
      "equipment_instance": 3
    },
    {
      "starting_address": 8967,
      "entity_id": "circ_5_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 4",
        "en": "Circ 4"
      },
      "equipment_group": "Circ",
      "equipment_instance": 4
    },
    {
      "starting_address": 8968,
      "entity_id": "circ_6_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 5",
        "en": "Circ 5"
      },
      "equipment_group": "Circ",
      "equipment_instance": 5
    },
    {
      "starting_address": 8969,
      "entity_id": "circ_7_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 6",
        "en": "Circ 6"
      },
      "equipment_group": "Circ",
      "equipment_instance": 6
    },
    {
      "starting_address": 8970,
      "entity_id": "circ_8_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 7",
        "en": "Circ 7"
      },
      "equipment_group": "Circ",
      "equipment_instance": 7
    },
    {
      "starting_address": 8971,
      "entity_id": "circ_9_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 8",
        "en": "Circ 8"
      },
      "equipment_group": "Circ",
      "equipment_instance": 8
    },
    {
      "starting_address": 8972,
      "entity_id": "circ_10_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 9",
        "en": "Circ 9"
      },
      "equipment_group": "Circ",
      "equipment_instance": 9
    },
    {
      "starting_address": 8973,
      "entity_id": "circ_11_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 10",
        "en": "Circ 10"
      },
      "equipment_group": "Circ",
      "equipment_instance": 10
    },
    {
      "starting_address": 8974,
      "entity_id": "circ_12_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 11",
        "en": "Circ 11"
      },
      "equipment_group": "Circ",
      "equipment_instance": 11
    },
    {
      "starting_address": 8975,
      "entity_id": "circ_13_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 12",
        "en": "Circ 12"
      },
      "equipment_group": "Circ",
      "equipment_instance": 12
    },
    {
      "starting_address": 8976,
      "entity_id": "circ_14_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 13",
        "en": "Circ 13"
      },
      "equipment_group": "Circ",
      "equipment_instance": 13
    },
    {
      "starting_address": 8977,
      "entity_id": "circ_15_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "904",
      "parameter": "ZIRK.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "index": {
        "de": "Zirk 14",
        "en": "Circ 14"
      },
      "equipment_group": "Circ",
      "equipment_instance": 14
    },
    {
      "starting_address": 24828,
      "entity_id": "circ_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 0",
        "en": "Circ 0"
      },
      "equipment_group": "Circ",
      "equipment_instance": 0
    },
    {
      "starting_address": 24829,
      "entity_id": "circ_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 1",
        "en": "Circ 1"
      },
      "equipment_group": "Circ",
      "equipment_instance": 1
    },
    {
      "starting_address": 24830,
      "entity_id": "circ_3_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 2",
        "en": "Circ 2"
      },
      "equipment_group": "Circ",
      "equipment_instance": 2
    },
    {
      "starting_address": 24831,
      "entity_id": "circ_4_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 3",
        "en": "Circ 3"
      },
      "equipment_group": "Circ",
      "equipment_instance": 3
    },
    {
      "starting_address": 24832,
      "entity_id": "circ_5_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 4",
        "en": "Circ 4"
      },
      "equipment_group": "Circ",
      "equipment_instance": 4
    },
    {
      "starting_address": 24833,
      "entity_id": "circ_6_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 5",
        "en": "Circ 5"
      },
      "equipment_group": "Circ",
      "equipment_instance": 5
    },
    {
      "starting_address": 24834,
      "entity_id": "circ_7_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 6",
        "en": "Circ 6"
      },
      "equipment_group": "Circ",
      "equipment_instance": 6
    },
    {
      "starting_address": 24835,
      "entity_id": "circ_8_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 7",
        "en": "Circ 7"
      },
      "equipment_group": "Circ",
      "equipment_instance": 7
    },
    {
      "starting_address": 24836,
      "entity_id": "circ_9_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 8",
        "en": "Circ 8"
      },
      "equipment_group": "Circ",
      "equipment_instance": 8
    },
    {
      "starting_address": 24837,
      "entity_id": "circ_10_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 9",
        "en": "Circ 9"
      },
      "equipment_group": "Circ",
      "equipment_instance": 9
    },
    {
      "starting_address": 24838,
      "entity_id": "circ_11_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 10",
        "en": "Circ 10"
      },
      "equipment_group": "Circ",
      "equipment_instance": 10
    },
    {
      "starting_address": 24839,
      "entity_id": "circ_12_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 11",
        "en": "Circ 11"
      },
      "equipment_group": "Circ",
      "equipment_instance": 11
    },
    {
      "starting_address": 24840,
      "entity_id": "circ_13_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 12",
        "en": "Circ 12"
      },
      "equipment_group": "Circ",
      "equipment_instance": 12
    },
    {
      "starting_address": 24841,
      "entity_id": "circ_14_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 13",
        "en": "Circ 13"
      },
      "equipment_group": "Circ",
      "equipment_instance": 13
    },
    {
      "starting_address": 24842,
      "entity_id": "circ_15_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "zirk_programm_t",
      "id": "900",
      "parameter": "ZIRK.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "index": {
        "de": "Zirk 14",
        "en": "Circ 14"
      },
      "equipment_group": "Circ",
      "equipment_instance": 14
    }
  ]
}
