{
  "registers": [
    {
      "starting_address": 8981,
      "name": "Boiler pump",
      "entity_id": "shs_1_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8982,
      "name": "Boiler pump",
      "entity_id": "shs_2_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8983,
      "name": "Boiler pump",
      "entity_id": "shs_3_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8984,
      "name": "Boiler pump",
      "entity_id": "shs_4_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8985,
      "name": "Boiler pump",
      "entity_id": "shs_5_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8986,
      "name": "Boiler pump",
      "entity_id": "shs_6_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8987,
      "name": "Boiler pump",
      "entity_id": "shs_7_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8988,
      "name": "Boiler pump",
      "entity_id": "shs_8_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8989,
      "name": "Boiler pump",
      "entity_id": "shs_9_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8990,
      "name": "Boiler pump",
      "entity_id": "shs_10_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8991,
      "name": "Boiler pump",
      "entity_id": "shs_11_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8992,
      "name": "Boiler pump",
      "entity_id": "shs_12_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8993,
      "name": "Boiler pump",
      "entity_id": "shs_13_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8994,
      "name": "Boiler pump",
      "entity_id": "shs_14_boiler_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "524",
      "parameter": "ZK.o_pumpe"
    },
    {
      "starting_address": 8998,
      "name": "Temperature (value)",
      "entity_id": "shs_1_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 8999,
      "name": "Temperature (status)",
      "entity_id": "shs_1_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9000,
      "name": "Temperature (value)",
      "entity_id": "shs_2_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9001,
      "name": "Temperature (status)",
      "entity_id": "shs_2_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9002,
      "name": "Temperature (value)",
      "entity_id": "shs_3_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9003,
      "name": "Temperature (status)",
      "entity_id": "shs_3_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9004,
      "name": "Temperature (value)",
      "entity_id": "shs_4_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9005,
      "name": "Temperature (status)",
      "entity_id": "shs_4_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9006,
      "name": "Temperature (value)",
      "entity_id": "shs_5_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9007,
      "name": "Temperature (status)",
      "entity_id": "shs_5_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9008,
      "name": "Temperature (value)",
      "entity_id": "shs_6_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9009,
      "name": "Temperature (status)",
      "entity_id": "shs_6_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9010,
      "name": "Temperature (value)",
      "entity_id": "shs_7_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9011,
      "name": "Temperature (status)",
      "entity_id": "shs_7_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9012,
      "name": "Temperature (value)",
      "entity_id": "shs_8_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9013,
      "name": "Temperature (status)",
      "entity_id": "shs_8_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9014,
      "name": "Temperature (value)",
      "entity_id": "shs_9_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9015,
      "name": "Temperature (status)",
      "entity_id": "shs_9_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9016,
      "name": "Temperature (value)",
      "entity_id": "shs_10_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9017,
      "name": "Temperature (status)",
      "entity_id": "shs_10_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9018,
      "name": "Temperature (value)",
      "entity_id": "shs_11_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9019,
      "name": "Temperature (status)",
      "entity_id": "shs_11_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9020,
      "name": "Temperature (value)",
      "entity_id": "shs_12_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9021,
      "name": "Temperature (status)",
      "entity_id": "shs_12_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9022,
      "name": "Temperature (value)",
      "entity_id": "shs_13_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9023,
      "name": "Temperature (status)",
      "entity_id": "shs_13_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9024,
      "name": "Temperature (value)",
      "entity_id": "shs_14_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "1/10°C",
      "id": "521",
      "parameter": "ZK.i_temperatur.value"
    },
    {
      "starting_address": 9025,
      "name": "Temperature (status)",
      "entity_id": "shs_14_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "521",
      "parameter": "ZK.i_temperatur.status"
    },
    {
      "starting_address": 9029,
      "name": "Request",
      "entity_id": "shs_1_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9030,
      "name": "Request",
      "entity_id": "shs_2_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9031,
      "name": "Request",
      "entity_id": "shs_3_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9032,
      "name": "Request",
      "entity_id": "shs_4_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9033,
      "name": "Request",
      "entity_id": "shs_5_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9034,
      "name": "Request",
      "entity_id": "shs_6_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9035,
      "name": "Request",
      "entity_id": "shs_7_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9036,
      "name": "Request",
      "entity_id": "shs_8_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9037,
      "name": "Request",
      "entity_id": "shs_9_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9038,
      "name": "Request",
      "entity_id": "shs_10_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9039,
      "name": "Request",
      "entity_id": "shs_11_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9040,
      "name": "Request",
      "entity_id": "shs_12_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9041,
      "name": "Request",
      "entity_id": "shs_13_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9042,
      "name": "Request",
      "entity_id": "shs_14_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "523",
      "parameter": "ZK.o_anforderung"
    },
    {
      "starting_address": 9991,
      "name": "Status",
      "entity_id": "shs_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9992,
      "name": "Status",
      "entity_id": "shs_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9993,
      "name": "Status",
      "entity_id": "shs_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9994,
      "name": "Status",
      "entity_id": "shs_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9995,
      "name": "Status",
      "entity_id": "shs_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9996,
      "name": "Status",
      "entity_id": "shs_6_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9997,
      "name": "Status",
      "entity_id": "shs_7_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9998,
      "name": "Status",
      "entity_id": "shs_8_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 9999,
      "name": "Status",
      "entity_id": "shs_9_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 10000,
      "name": "Status",
      "entity_id": "shs_10_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 10001,
      "name": "Status",
      "entity_id": "shs_11_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 10002,
      "name": "Status",
      "entity_id": "shs_12_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 10003,
      "name": "Status",
      "entity_id": "shs_13_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 10004,
      "name": "Status",
      "entity_id": "shs_14_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "zk_status_t",
      "id": "525",
      "parameter": "ZK.status"
    },
    {
      "starting_address": 10007,
      "name": "Fault",
      "entity_id": "shs_1_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10008,
      "name": "Fault",
      "entity_id": "shs_2_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10009,
      "name": "Fault",
      "entity_id": "shs_3_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10010,
      "name": "Fault",
      "entity_id": "shs_4_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10011,
      "name": "Fault",
      "entity_id": "shs_5_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10012,
      "name": "Fault",
      "entity_id": "shs_6_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10013,
      "name": "Fault",
      "entity_id": "shs_7_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10014,
      "name": "Fault",
      "entity_id": "shs_8_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10015,
      "name": "Fault",
      "entity_id": "shs_9_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10016,
      "name": "Fault",
      "entity_id": "shs_10_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10017,
      "name": "Fault",
      "entity_id": "shs_11_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10018,
      "name": "Fault",
      "entity_id": "shs_12_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10019,
      "name": "Fault",
      "entity_id": "shs_13_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10020,
      "name": "Fault",
      "entity_id": "shs_14_fault",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "system_yes_no_t",
      "id": "2508",
      "parameter": "ZK.i_stoerung"
    },
    {
      "starting_address": 10028,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_1_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10029,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_1_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10030,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_2_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10031,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_2_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10032,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_3_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10033,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_3_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10034,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_4_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10035,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_4_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10036,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_5_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10037,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_5_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10038,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_6_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10039,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_6_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10040,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_7_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10041,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_7_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10042,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_8_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10043,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_8_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10044,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_9_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10045,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_9_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10046,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_10_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10047,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_10_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10048,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_11_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10049,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_11_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10050,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_12_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10051,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_12_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10052,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_13_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10053,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_13_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 10054,
      "name": "Buffer temperature (value)",
      "entity_id": "shs_14_buffer_temperature_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "1/10°C",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.value"
    },
    {
      "starting_address": 10055,
      "name": "Buffer temperature (status)",
      "entity_id": "shs_14_buffer_temperature_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "2985",
      "parameter": "ZK.i_puffertemp_bei_sensor_auswahl.status"
    },
    {
      "starting_address": 25024,
      "name": "Modbus Request",
      "entity_id": "shs_1_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25025,
      "name": "Modbus Request",
      "entity_id": "shs_2_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25026,
      "name": "Modbus Request",
      "entity_id": "shs_3_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25027,
      "name": "Modbus Request",
      "entity_id": "shs_4_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25028,
      "name": "Modbus Request",
      "entity_id": "shs_5_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25029,
      "name": "Modbus Request",
      "entity_id": "shs_6_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25030,
      "name": "Modbus Request",
      "entity_id": "shs_7_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25031,
      "name": "Modbus Request",
      "entity_id": "shs_8_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25032,
      "name": "Modbus Request",
      "entity_id": "shs_9_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25033,
      "name": "Modbus Request",
      "entity_id": "shs_10_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25034,
      "name": "Modbus Request",
      "entity_id": "shs_11_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25035,
      "name": "Modbus Request",
      "entity_id": "shs_12_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25036,
      "name": "Modbus Request",
      "entity_id": "shs_13_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25037,
      "name": "Modbus Request",
      "entity_id": "shs_14_modbus_request",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "SHS 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "2595",
      "parameter": "ZK.modbus_anforderung"
    },
    {
      "starting_address": 25042,
      "name": "Buffer temperature max.",
      "entity_id": "shs_1_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 1",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25043,
      "name": "Buffer temperature max.",
      "entity_id": "shs_2_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 2",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25044,
      "name": "Buffer temperature max.",
      "entity_id": "shs_3_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 3",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25045,
      "name": "Buffer temperature max.",
      "entity_id": "shs_4_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 4",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25046,
      "name": "Buffer temperature max.",
      "entity_id": "shs_5_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 5",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25047,
      "name": "Buffer temperature max.",
      "entity_id": "shs_6_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 6",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25048,
      "name": "Buffer temperature max.",
      "entity_id": "shs_7_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 7",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25049,
      "name": "Buffer temperature max.",
      "entity_id": "shs_8_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 8",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25050,
      "name": "Buffer temperature max.",
      "entity_id": "shs_9_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 9",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25051,
      "name": "Buffer temperature max.",
      "entity_id": "shs_10_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 10",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25052,
      "name": "Buffer temperature max.",
      "entity_id": "shs_11_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 11",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25053,
      "name": "Buffer temperature max.",
      "entity_id": "shs_12_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 12",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25054,
      "name": "Buffer temperature max.",
      "entity_id": "shs_13_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 13",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    },
    {
      "starting_address": 25055,
      "name": "Buffer temperature max.",
      "entity_id": "shs_14_buffer_temperature_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "SHS 14",
      "unit_value_table": "1/10°C",
      "id": "2519",
      "parameter": "ZK.puffertemperatur_max"
    }
  ]
}