{
  "registers": [
    {
      "starting_address": 10463,
      "name": "Status",
      "entity_id": "ts_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10464,
      "name": "Status",
      "entity_id": "ts_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10465,
      "name": "Status",
      "entity_id": "ts_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10466,
      "name": "Status",
      "entity_id": "ts_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10467,
      "name": "Status",
      "entity_id": "ts_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10468,
      "name": "Status",
      "entity_id": "ts_6_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10469,
      "name": "Status",
      "entity_id": "ts_7_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10470,
      "name": "Status",
      "entity_id": "ts_8_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10471,
      "name": "Status",
      "entity_id": "ts_9_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10472,
      "name": "Status",
      "entity_id": "ts_10_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10473,
      "name": "Status",
      "entity_id": "ts_11_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10474,
      "name": "Status",
      "entity_id": "ts_12_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10475,
      "name": "Status",
      "entity_id": "ts_13_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10476,
      "name": "Status",
      "entity_id": "ts_14_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "uebergabestation_status_t",
      "id": "3000",
      "parameter": "UEBERGABE.uegs_status"
    },
    {
      "starting_address": 10479,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_1_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10480,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_1_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10481,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_2_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10482,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_2_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10483,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_3_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10484,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_3_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10485,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_4_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10486,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_4_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10487,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_5_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10488,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_5_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10489,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_6_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10490,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_6_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10491,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_7_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10492,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_7_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10493,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_8_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10494,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_8_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10495,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_9_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10496,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_9_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10497,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_10_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10498,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_10_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10499,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_11_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10500,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_11_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10501,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_12_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10502,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_12_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10503,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_13_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10504,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_13_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10505,
      "name": "Forw. flow temp. sec. (value)",
      "entity_id": "ts_14_forw_flow_temp_sec_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "1/10°C",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.value"
    },
    {
      "starting_address": 10506,
      "name": "Forw. flow temp. sec. (status)",
      "entity_id": "ts_14_forw_flow_temp_sec_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "2994",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_ist.status"
    },
    {
      "starting_address": 10508,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_1_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10509,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_2_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10510,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_3_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10511,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_4_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10512,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_5_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10513,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_6_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10514,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_7_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10515,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_8_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10516,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_9_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10517,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_10_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10518,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_11_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10519,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_12_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10520,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_13_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10521,
      "name": "Forward flow temp. Setpoint",
      "entity_id": "ts_14_forward_flow_temp_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "1/10°C",
      "id": "2995",
      "parameter": "UEBERGABE.vorlauftemp_sekundaer_soll"
    },
    {
      "starting_address": 10524,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_1_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10525,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_1_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10526,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_2_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10527,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_2_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10528,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_3_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10529,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_3_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10530,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_4_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10531,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_4_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10532,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_5_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10533,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_5_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10534,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_6_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10535,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_6_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10536,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_7_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10537,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_7_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10538,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_8_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10539,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_8_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10540,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_9_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10541,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_9_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10542,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_10_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10543,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_10_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10544,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_11_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10545,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_11_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10546,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_12_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10547,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_12_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10548,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_13_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10549,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_13_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10550,
      "name": "Forw. flow temp. prim. (value)",
      "entity_id": "ts_14_forw_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "1/10°C",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10551,
      "name": "Forw. flow temp. prim. (status)",
      "entity_id": "ts_14_forw_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "2996",
      "parameter": "UEBERGABE.vorlauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10554,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_1_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10555,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_1_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10556,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_2_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10557,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_2_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10558,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_3_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10559,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_3_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10560,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_4_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10561,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_4_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10562,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_5_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10563,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_5_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10564,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_6_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10565,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_6_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10566,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_7_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10567,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_7_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10568,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_8_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10569,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_8_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10570,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_9_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10571,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_9_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10572,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_10_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10573,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_10_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10574,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_11_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10575,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_11_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10576,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_12_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10577,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_12_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10578,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_13_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10579,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_13_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10580,
      "name": "Ret. flow temp. prim. (value)",
      "entity_id": "ts_14_ret_flow_temp_prim_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "1/10°C",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.value"
    },
    {
      "starting_address": 10581,
      "name": "Ret. flow temp. prim. (status)",
      "entity_id": "ts_14_ret_flow_temp_prim_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "2997",
      "parameter": "UEBERGABE.ruecklauftemp_primaer_ist.status"
    },
    {
      "starting_address": 10583,
      "name": "Valve",
      "entity_id": "ts_1_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 1",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10584,
      "name": "Valve",
      "entity_id": "ts_2_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 2",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10585,
      "name": "Valve",
      "entity_id": "ts_3_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 3",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10586,
      "name": "Valve",
      "entity_id": "ts_4_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 4",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10587,
      "name": "Valve",
      "entity_id": "ts_5_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 5",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10588,
      "name": "Valve",
      "entity_id": "ts_6_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 6",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10589,
      "name": "Valve",
      "entity_id": "ts_7_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 7",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10590,
      "name": "Valve",
      "entity_id": "ts_8_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 8",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10591,
      "name": "Valve",
      "entity_id": "ts_9_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 9",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10592,
      "name": "Valve",
      "entity_id": "ts_10_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 10",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10593,
      "name": "Valve",
      "entity_id": "ts_11_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 11",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10594,
      "name": "Valve",
      "entity_id": "ts_12_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 12",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10595,
      "name": "Valve",
      "entity_id": "ts_13_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 13",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 10596,
      "name": "Valve",
      "entity_id": "ts_14_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "TS 14",
      "unit_value_table": "1/10%",
      "id": "2998",
      "parameter": "UEBERGABE.o_ventil"
    },
    {
      "starting_address": 25306,
      "name": "Temperature increase",
      "entity_id": "ts_1_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 1",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25307,
      "name": "Temperature increase",
      "entity_id": "ts_2_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 2",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25308,
      "name": "Temperature increase",
      "entity_id": "ts_3_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 3",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25309,
      "name": "Temperature increase",
      "entity_id": "ts_4_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 4",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25310,
      "name": "Temperature increase",
      "entity_id": "ts_5_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 5",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25311,
      "name": "Temperature increase",
      "entity_id": "ts_6_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 6",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25312,
      "name": "Temperature increase",
      "entity_id": "ts_7_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 7",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25313,
      "name": "Temperature increase",
      "entity_id": "ts_8_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 8",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25314,
      "name": "Temperature increase",
      "entity_id": "ts_9_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 9",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25315,
      "name": "Temperature increase",
      "entity_id": "ts_10_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 10",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25316,
      "name": "Temperature increase",
      "entity_id": "ts_11_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 11",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25317,
      "name": "Temperature increase",
      "entity_id": "ts_12_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 12",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25318,
      "name": "Temperature increase",
      "entity_id": "ts_13_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 13",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25319,
      "name": "Temperature increase",
      "entity_id": "ts_14_temperature_increase",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 14",
      "unit_value_table": "1/10°C",
      "min": 20,
      "max": 50,
      "id": "2979",
      "parameter": "UEBERGABE.temperatur_anhebung"
    },
    {
      "starting_address": 25321,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_1_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25322,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_2_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25323,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_3_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25324,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_4_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25325,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_5_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25326,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_6_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25327,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_7_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25328,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_8_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25329,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_9_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25330,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_10_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25331,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_11_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25332,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_12_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25333,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_13_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25334,
      "name": "Return flow temp. restriction",
      "entity_id": "ts_14_return_flow_temp_restriction",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "3034",
      "parameter": "UEBERGABE.ruecklauftemp_begrenzung"
    },
    {
      "starting_address": 25336,
      "name": "Limit temperature",
      "entity_id": "ts_1_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 1",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25337,
      "name": "Limit temperature",
      "entity_id": "ts_2_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 2",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25338,
      "name": "Limit temperature",
      "entity_id": "ts_3_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 3",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25339,
      "name": "Limit temperature",
      "entity_id": "ts_4_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 4",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25340,
      "name": "Limit temperature",
      "entity_id": "ts_5_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 5",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25341,
      "name": "Limit temperature",
      "entity_id": "ts_6_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 6",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25342,
      "name": "Limit temperature",
      "entity_id": "ts_7_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 7",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25343,
      "name": "Limit temperature",
      "entity_id": "ts_8_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 8",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25344,
      "name": "Limit temperature",
      "entity_id": "ts_9_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 9",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25345,
      "name": "Limit temperature",
      "entity_id": "ts_10_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 10",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25346,
      "name": "Limit temperature",
      "entity_id": "ts_11_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 11",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25347,
      "name": "Limit temperature",
      "entity_id": "ts_12_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 12",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25348,
      "name": "Limit temperature",
      "entity_id": "ts_13_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 13",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    },
    {
      "starting_address": 25349,
      "name": "Limit temperature",
      "entity_id": "ts_14_limit_temperature",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "TS 14",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 700,
      "id": "2980",
      "parameter": "UEBERGABE.grenz_temp"
    }
  ]
}