{
  "registers": [
    {
      "starting_address": 8708,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_1_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8709,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_1_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8710,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_2_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8711,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_2_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8712,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_3_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8713,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_3_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8714,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_4_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8715,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_4_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8716,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_5_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8717,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_5_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8718,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_6_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8719,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_6_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8720,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_7_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8721,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_7_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8722,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_8_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8723,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_8_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8724,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_9_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8725,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_9_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8726,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_10_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8727,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_10_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8728,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_11_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8729,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_11_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8730,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_12_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8731,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_12_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8732,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_13_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8733,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_13_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8734,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_14_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8735,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_14_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8736,
      "name": "Temperatur 1 (value)",
      "entity_id": "buf_15_temperature_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value"
    },
    {
      "starting_address": 8737,
      "name": "Temperatur 1 (status)",
      "entity_id": "buf_15_temperature_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status"
    },
    {
      "starting_address": 8742,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_1_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8743,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_1_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8744,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_2_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8745,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_2_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8746,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_3_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8747,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_3_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8748,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_4_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8749,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_4_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8750,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_5_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8751,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_5_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8752,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_6_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8753,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_6_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8754,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_7_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8755,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_7_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8756,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_8_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8757,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_8_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8758,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_9_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8759,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_9_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8760,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_10_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8761,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_10_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8762,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_11_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8763,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_11_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8764,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_12_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8765,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_12_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8766,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_13_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8767,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_13_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8768,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_14_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8769,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_14_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8770,
      "name": "Temperatur 2 (value)",
      "entity_id": "buf_15_temperature_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value"
    },
    {
      "starting_address": 8771,
      "name": "Temperatur 2 (status)",
      "entity_id": "buf_15_temperature_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status"
    },
    {
      "starting_address": 8776,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_1_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8777,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_1_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8778,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_2_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8779,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_2_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8780,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_3_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8781,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_3_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8782,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_4_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8783,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_4_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8784,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_5_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8785,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_5_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8786,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_6_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8787,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_6_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8788,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_7_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8789,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_7_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8790,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_8_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8791,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_8_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8792,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_9_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8793,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_9_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8794,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_10_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8795,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_10_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8796,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_11_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8797,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_11_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8798,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_12_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8799,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_12_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8800,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_13_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8801,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_13_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8802,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_14_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8803,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_14_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8804,
      "name": "Temperatur 3 (value)",
      "entity_id": "buf_15_temperature_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value"
    },
    {
      "starting_address": 8805,
      "name": "Temperatur 3 (status)",
      "entity_id": "buf_15_temperature_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status"
    },
    {
      "starting_address": 8810,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_1_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8811,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_1_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8812,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_2_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8813,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_2_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8814,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_3_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8815,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_3_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8816,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_4_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8817,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_4_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8818,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_5_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8819,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_5_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8820,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_6_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8821,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_6_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8822,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_7_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8823,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_7_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8824,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_8_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8825,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_8_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8826,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_9_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8827,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_9_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8828,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_10_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8829,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_10_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8830,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_11_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8831,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_11_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8832,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_12_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8833,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_12_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8834,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_13_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8835,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_13_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8836,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_14_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8837,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_14_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8838,
      "name": "Temperatur 4 (value)",
      "entity_id": "buf_15_temperature_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value"
    },
    {
      "starting_address": 8839,
      "name": "Temperatur 4 (status)",
      "entity_id": "buf_15_temperature_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status"
    },
    {
      "starting_address": 8844,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_1_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8845,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_1_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8846,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_2_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8847,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_2_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8848,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_3_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8849,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_3_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8850,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_4_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8851,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_4_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8852,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_5_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8853,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_5_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8854,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_6_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8855,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_6_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8856,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_7_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8857,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_7_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8858,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_8_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8859,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_8_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8860,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_9_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8861,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_9_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8862,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_10_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8863,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_10_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8864,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_11_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8865,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_11_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8866,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_12_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8867,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_12_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8868,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_13_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8869,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_13_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8870,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_14_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8871,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_14_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8872,
      "name": "Temperatur 5 (value)",
      "entity_id": "buf_15_temperature_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value"
    },
    {
      "starting_address": 8873,
      "name": "Temperatur 5 (status)",
      "entity_id": "buf_15_temperature_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status"
    },
    {
      "starting_address": 8878,
      "name": "Pumpe",
      "entity_id": "buf_1_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8879,
      "name": "Pumpe",
      "entity_id": "buf_2_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8880,
      "name": "Pumpe",
      "entity_id": "buf_3_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8881,
      "name": "Pumpe",
      "entity_id": "buf_4_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8882,
      "name": "Pumpe",
      "entity_id": "buf_5_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8883,
      "name": "Pumpe",
      "entity_id": "buf_6_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8884,
      "name": "Pumpe",
      "entity_id": "buf_7_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8885,
      "name": "Pumpe",
      "entity_id": "buf_8_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8886,
      "name": "Pumpe",
      "entity_id": "buf_9_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8887,
      "name": "Pumpe",
      "entity_id": "buf_10_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8888,
      "name": "Pumpe",
      "entity_id": "buf_11_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8889,
      "name": "Pumpe",
      "entity_id": "buf_12_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8890,
      "name": "Pumpe",
      "entity_id": "buf_13_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8891,
      "name": "Pumpe",
      "entity_id": "buf_14_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8892,
      "name": "Pumpe",
      "entity_id": "buf_15_pump",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe"
    },
    {
      "starting_address": 8895,
      "name": "Anforderung Heizen",
      "entity_id": "buf_1_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8896,
      "name": "Anforderung Heizen",
      "entity_id": "buf_2_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8897,
      "name": "Anforderung Heizen",
      "entity_id": "buf_3_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8898,
      "name": "Anforderung Heizen",
      "entity_id": "buf_4_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8899,
      "name": "Anforderung Heizen",
      "entity_id": "buf_5_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8900,
      "name": "Anforderung Heizen",
      "entity_id": "buf_6_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8901,
      "name": "Anforderung Heizen",
      "entity_id": "buf_7_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8902,
      "name": "Anforderung Heizen",
      "entity_id": "buf_8_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8903,
      "name": "Anforderung Heizen",
      "entity_id": "buf_9_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8904,
      "name": "Anforderung Heizen",
      "entity_id": "buf_10_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8905,
      "name": "Anforderung Heizen",
      "entity_id": "buf_11_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8906,
      "name": "Anforderung Heizen",
      "entity_id": "buf_12_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8907,
      "name": "Anforderung Heizen",
      "entity_id": "buf_13_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8908,
      "name": "Anforderung Heizen",
      "entity_id": "buf_14_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8909,
      "name": "Anforderung Heizen",
      "entity_id": "buf_15_request",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung"
    },
    {
      "starting_address": 8912,
      "name": "Umschaltventil",
      "entity_id": "buf_1_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8913,
      "name": "Umschaltventil",
      "entity_id": "buf_2_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8914,
      "name": "Umschaltventil",
      "entity_id": "buf_3_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8915,
      "name": "Umschaltventil",
      "entity_id": "buf_4_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8916,
      "name": "Umschaltventil",
      "entity_id": "buf_5_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8917,
      "name": "Umschaltventil",
      "entity_id": "buf_6_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8918,
      "name": "Umschaltventil",
      "entity_id": "buf_7_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8919,
      "name": "Umschaltventil",
      "entity_id": "buf_8_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8920,
      "name": "Umschaltventil",
      "entity_id": "buf_9_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8921,
      "name": "Umschaltventil",
      "entity_id": "buf_10_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8922,
      "name": "Umschaltventil",
      "entity_id": "buf_11_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8923,
      "name": "Umschaltventil",
      "entity_id": "buf_12_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8924,
      "name": "Umschaltventil",
      "entity_id": "buf_13_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8925,
      "name": "Umschaltventil",
      "entity_id": "buf_14_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 8926,
      "name": "Umschaltventil",
      "entity_id": "buf_15_reversing_valve",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil"
    },
    {
      "starting_address": 9971,
      "name": "Verbraucher Soll",
      "entity_id": "fp_0_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 0",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9972,
      "name": "Verbraucher Soll",
      "entity_id": "fp_1_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 1",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9973,
      "name": "Verbraucher Soll",
      "entity_id": "fp_2_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 2",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9974,
      "name": "Verbraucher Soll",
      "entity_id": "fp_3_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 3",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9975,
      "name": "Verbraucher Soll",
      "entity_id": "fp_4_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 4",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9976,
      "name": "Verbraucher Soll",
      "entity_id": "fp_5_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 5",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9977,
      "name": "Verbraucher Soll",
      "entity_id": "fp_6_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 6",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9978,
      "name": "Verbraucher Soll",
      "entity_id": "fp_7_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 7",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9979,
      "name": "Verbraucher Soll",
      "entity_id": "fp_8_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 8",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9980,
      "name": "Verbraucher Soll",
      "entity_id": "fp_9_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 9",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9981,
      "name": "Verbraucher Soll",
      "entity_id": "fp_10_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 10",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9982,
      "name": "Verbraucher Soll",
      "entity_id": "fp_11_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 11",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9983,
      "name": "Verbraucher Soll",
      "entity_id": "fp_12_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 12",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9984,
      "name": "Verbraucher Soll",
      "entity_id": "fp_13_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 13",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 9985,
      "name": "Verbraucher Soll",
      "entity_id": "fp_14_consumer_setpoint",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "ZUB 14",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur"
    },
    {
      "starting_address": 10058,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_1_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10059,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_2_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10060,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_3_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10061,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_4_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10062,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_5_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10063,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_6_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10064,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_7_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10065,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_8_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10066,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_9_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10067,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_10_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10068,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_11_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10069,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_12_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10070,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_13_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10071,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_14_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10072,
      "name": "Anforderung Heizstab",
      "entity_id": "buf_15_request_heating_rod",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung"
    },
    {
      "starting_address": 10075,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_1_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10076,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_1_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10077,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_2_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10078,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_2_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10079,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_3_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10080,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_3_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10081,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_4_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10082,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_4_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10083,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_5_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10084,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_5_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10085,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_6_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10086,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_6_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10087,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_7_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10088,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_7_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10089,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_8_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10090,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_8_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10091,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_9_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10092,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_9_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10093,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_10_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10094,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_10_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10095,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_11_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10096,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_11_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10097,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_12_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10098,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_12_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10099,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_13_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10100,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_13_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10101,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_14_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10102,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_14_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 10103,
      "name": "Temperatur bei Heizstab (value)",
      "entity_id": "buf_15_temperature_at_heating_rod_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value"
    },
    {
      "starting_address": 10104,
      "name": "Temperatur bei Heizstab (status)",
      "entity_id": "buf_15_temperature_at_heating_rod_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status"
    },
    {
      "starting_address": 12748,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12749,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12750,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12751,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12752,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12753,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12754,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12755,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12756,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12757,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12758,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12759,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12760,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12761,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12762,
      "name": "Letzter Modus",
      "entity_id": "letzter_modus",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen"
    },
    {
      "starting_address": 12765,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12766,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12767,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12768,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12769,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12770,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12771,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12772,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12773,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12774,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12775,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12776,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12777,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12778,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12779,
      "name": "Sperrzeit verbleibend",
      "entity_id": "sperrzeit_verbleibend",
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten"
    },
    {
      "starting_address": 12782,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12783,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12784,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12785,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12786,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12787,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12788,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12789,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12790,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12791,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12792,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12793,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12794,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12795,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12796,
      "name": "Freigabe Heizen",
      "entity_id": "freigabe_heizen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap"
    },
    {
      "starting_address": 12799,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12800,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12801,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12802,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12803,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12804,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12805,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12806,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12807,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12808,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12809,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12810,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12811,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12812,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12813,
      "name": "Freigabe Kühlen",
      "entity_id": "freigabe_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap"
    },
    {
      "starting_address": 12818,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12819,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12820,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12821,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12822,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12823,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12824,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12825,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12826,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12827,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12828,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12829,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12830,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12831,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12832,
      "name": "Anforderung Kühlen",
      "entity_id": "anforderung_kuehlen",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen"
    },
    {
      "starting_address": 12835,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_1_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12836,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_1_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 0",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12837,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_2_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12838,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_2_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 1",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12839,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_3_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12840,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_3_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 2",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12841,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_4_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12842,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_4_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 3",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12843,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_5_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12844,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_5_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 4",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12845,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_6_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12846,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_6_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 5",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12847,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_7_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12848,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_7_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 6",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12849,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_8_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12850,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_8_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 7",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12851,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_9_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12852,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_9_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 8",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12853,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_10_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12854,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_10_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 9",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12855,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_11_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12856,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_11_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 10",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12857,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_12_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12858,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_12_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 11",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12859,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_13_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12860,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_13_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 12",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12861,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_14_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12862,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_14_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 13",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 12863,
      "name": "Temperatur Kühlen (value)",
      "entity_id": "buf_15_value",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value"
    },
    {
      "starting_address": 12864,
      "name": "Temperatur Kühlen (status)",
      "entity_id": "buf_15_status",
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "index": "PUF 14",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status"
    },
    {
      "starting_address": 24760,
      "name": "Programm wählen",
      "entity_id": "buf_1_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 0",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24761,
      "name": "Programm wählen",
      "entity_id": "buf_2_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 1",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24762,
      "name": "Programm wählen",
      "entity_id": "buf_3_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 2",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24763,
      "name": "Programm wählen",
      "entity_id": "buf_4_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 3",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24764,
      "name": "Programm wählen",
      "entity_id": "buf_5_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 4",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24765,
      "name": "Programm wählen",
      "entity_id": "buf_6_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 5",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24766,
      "name": "Programm wählen",
      "entity_id": "buf_7_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 6",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24767,
      "name": "Programm wählen",
      "entity_id": "buf_8_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 7",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24768,
      "name": "Programm wählen",
      "entity_id": "buf_9_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 8",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24769,
      "name": "Programm wählen",
      "entity_id": "buf_10_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 9",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24770,
      "name": "Programm wählen",
      "entity_id": "buf_11_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 10",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24771,
      "name": "Programm wählen",
      "entity_id": "buf_12_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 11",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24772,
      "name": "Programm wählen",
      "entity_id": "buf_13_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 12",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24773,
      "name": "Programm wählen",
      "entity_id": "buf_14_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 13",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24774,
      "name": "Programm wählen",
      "entity_id": "buf_15_select_program",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 14",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm"
    },
    {
      "starting_address": 24777,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_1_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24778,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_1_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24779,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_2_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24780,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_2_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24781,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_3_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24782,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_3_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24783,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_4_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24784,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_4_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24785,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_5_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24786,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_5_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24787,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_6_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24788,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_6_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24789,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_7_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24790,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_7_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24791,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_8_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24792,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_8_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24793,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_9_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24794,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_9_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24795,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_10_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24796,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_10_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24797,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_11_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24798,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_11_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24799,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_12_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24800,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_12_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24801,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_13_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24802,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_13_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24803,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_14_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24804,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_14_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24805,
      "name": "Temperatur Min/Max (min)",
      "entity_id": "buf_15_temp_min_max_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min"
    },
    {
      "starting_address": 24806,
      "name": "Temperatur Min/Max (max)",
      "entity_id": "buf_15_temp_min_max_max",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max"
    },
    {
      "starting_address": 24811,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_1_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24812,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_2_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24813,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_3_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24814,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_4_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24815,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_5_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24816,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_6_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24817,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_7_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24818,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_8_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24819,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_9_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24820,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_10_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24821,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_11_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24822,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_12_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24823,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_13_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24824,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_14_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 24825,
      "name": "Brauchwassertemp. min.",
      "entity_id": "buf_15_dhw_temp_min",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min"
    },
    {
      "starting_address": 25057,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_1_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 0",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25058,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_2_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 1",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25059,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_3_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 2",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25060,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_4_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 3",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25061,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_5_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 4",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25062,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_6_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 5",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25063,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_7_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 6",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25064,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_8_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 7",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25065,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_9_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 8",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25066,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_10_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 9",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25067,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_11_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 10",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25068,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_12_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 11",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25069,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_13_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 12",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25070,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_14_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 13",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25071,
      "name": "Max. Temperatur Heizstab",
      "entity_id": "buf_15_max_temp_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 14",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max"
    },
    {
      "starting_address": 25074,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_1_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 0",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25075,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_2_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 1",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25076,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_3_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 2",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25077,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_4_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 3",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25078,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_5_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 4",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25079,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_6_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 5",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25080,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_7_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 6",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25081,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_8_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 7",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25082,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_9_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 8",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25083,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_10_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 9",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25084,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_11_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 10",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25085,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_12_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 11",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25086,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_13_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 12",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25087,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_14_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 13",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 25088,
      "name": "Modbus Anforderung Heizstab",
      "entity_id": "buf_15_modbus_request_heating_rod",
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "index": "PUF 14",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung"
    },
    {
      "starting_address": 26558,
      "name": "Vorrang",
      "entity_id": "buf_1_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 0",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26559,
      "name": "Vorrang",
      "entity_id": "buf_2_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 1",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26560,
      "name": "Vorrang",
      "entity_id": "buf_3_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 2",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26561,
      "name": "Vorrang",
      "entity_id": "buf_4_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 3",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26562,
      "name": "Vorrang",
      "entity_id": "buf_5_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 4",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26563,
      "name": "Vorrang",
      "entity_id": "buf_6_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 5",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26564,
      "name": "Vorrang",
      "entity_id": "buf_7_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 6",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26565,
      "name": "Vorrang",
      "entity_id": "buf_8_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 7",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26566,
      "name": "Vorrang",
      "entity_id": "buf_9_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 8",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26567,
      "name": "Vorrang",
      "entity_id": "buf_10_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 9",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26568,
      "name": "Vorrang",
      "entity_id": "buf_11_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 10",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26569,
      "name": "Vorrang",
      "entity_id": "buf_12_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 11",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26570,
      "name": "Vorrang",
      "entity_id": "buf_13_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 12",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26571,
      "name": "Vorrang",
      "entity_id": "buf_14_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 13",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    },
    {
      "starting_address": 26572,
      "name": "Vorrang",
      "entity_id": "buf_15_priority",
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "index": "PUF 14",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang"
    }
  ]
}