{
  "registers": [
    {
      "starting_address": 10230,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_0_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10231,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_1_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10232,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_2_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10233,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_3_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10234,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_4_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10235,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_5_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10236,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_6_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10237,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3124",
      "parameter": "EAPDEV.vorlauftemperatur_soll",
      "entity_id": "eap_7_eapdev_vorlauftemperatur_soll",
      "name": {
        "de": "WEZ Solltemperatur"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10238,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_0_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10239,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_1_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10240,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_2_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10241,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_3_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10242,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_4_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10243,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_5_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10244,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_6_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10245,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3183",
      "parameter": "EAPDEV.momentanleistung",
      "entity_id": "eap_7_eapdev_momentanleistung",
      "name": {
        "de": "Momentanleistung"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10246,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_0_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10247,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_1_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10248,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_2_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10249,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_3_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10250,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_4_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10251,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_5_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10252,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_6_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10253,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3163",
      "parameter": "EAPDEV.drehzahl_ist",
      "entity_id": "eap_7_eapdev_drehzahl_ist",
      "name": {
        "de": "Verdichter Drehzahl Ist"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10254,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_0_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10255,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_1_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10256,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_2_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10257,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_3_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10258,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_4_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10259,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_5_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10260,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_6_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10261,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3162",
      "parameter": "EAPDEV.drehzahl_soll",
      "entity_id": "eap_7_eapdev_drehzahl_soll",
      "name": {
        "de": "Verdichter Drehzahl Soll"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10262,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_0_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10263,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_1_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10264,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_2_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10265,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_3_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10266,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_4_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10267,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_5_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10268,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_6_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10269,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3184",
      "parameter": "EAPDEV.aufgenommene_elektr_leistung",
      "entity_id": "eap_7_eapdev_aufgenommene_elektr_leistung",
      "name": {
        "de": "Aufgen. elektr. Leistung"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10270,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_0_forward_flow_temp_act",
      "index": {
        "de": "EAP 0",
        "en": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10271,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_1_forward_flow_temp_act",
      "index": {
        "de": "EAP 1",
        "en": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10272,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_2_forward_flow_temp_act",
      "index": {
        "de": "EAP 2",
        "en": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10273,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_3_forward_flow_temp_act",
      "index": {
        "de": "EAP 3",
        "en": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10274,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_4_forward_flow_temp_act",
      "index": {
        "de": "EAP 4",
        "en": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10275,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_5_forward_flow_temp_act",
      "index": {
        "de": "EAP 5",
        "en": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10276,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_6_forward_flow_temp_act",
      "index": {
        "de": "EAP 6",
        "en": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10277,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2631",
      "parameter": "EAPDEV.vorlauftemperatur_ist",
      "name": {
        "de": "Vorlauftemperatur Ist",
        "en": "Forward flow temp., act."
      },
      "entity_id": "eap_7_forward_flow_temp_act",
      "index": {
        "de": "EAP 7",
        "en": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10278,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_0_return_flow_temp_actual",
      "index": {
        "de": "EAP 0",
        "en": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10279,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_1_return_flow_temp_actual",
      "index": {
        "de": "EAP 1",
        "en": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10280,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_2_return_flow_temp_actual",
      "index": {
        "de": "EAP 2",
        "en": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10281,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_3_return_flow_temp_actual",
      "index": {
        "de": "EAP 3",
        "en": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10282,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_4_return_flow_temp_actual",
      "index": {
        "de": "EAP 4",
        "en": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10283,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_5_return_flow_temp_actual",
      "index": {
        "de": "EAP 5",
        "en": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10284,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_6_return_flow_temp_actual",
      "index": {
        "de": "EAP 6",
        "en": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10285,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "2632",
      "parameter": "EAPDEV.ruecklauftemperatur_ist",
      "name": {
        "de": "Rücklauftemperatur Ist",
        "en": "Return flow temp., actual"
      },
      "entity_id": "eap_7_return_flow_temp_actual",
      "index": {
        "de": "EAP 7",
        "en": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10286,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_0_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10287,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_1_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10288,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_2_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10289,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_3_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10290,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_4_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10291,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_5_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10292,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_6_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10293,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3137",
      "parameter": "EAPDEV.ansauglufttemperatur",
      "entity_id": "eap_7_eapdev_ansauglufttemperatur",
      "name": {
        "de": "Ansauglufttemperatur"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10294,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_0_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10295,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_1_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10296,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_2_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10297,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_3_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10298,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_4_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10299,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_5_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10300,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_6_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10301,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3138",
      "parameter": "EAPDEV.sauggastemperatur",
      "entity_id": "eap_7_eapdev_sauggastemperatur",
      "name": {
        "de": "Sauggastemperatur"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10302,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_0_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10303,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_1_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10304,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_2_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10305,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_3_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10306,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_4_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10307,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_5_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10308,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_6_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10309,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3139",
      "parameter": "EAPDEV.heissgastemperatur",
      "entity_id": "eap_7_eapdev_heissgastemperatur",
      "name": {
        "de": "Heissgastemperatur"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10310,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_0_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10311,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_1_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10312,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_2_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10313,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_3_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10314,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_4_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10315,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_5_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10316,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_6_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10317,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3140",
      "parameter": "EAPDEV.drehzahl_ventilator",
      "entity_id": "eap_7_eapdev_drehzahl_ventilator",
      "name": {
        "de": "Drehzahl Ventilator"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10318,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_0_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10319,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_1_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10320,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_2_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10321,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_3_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10322,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_4_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10323,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_5_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10324,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_6_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10325,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3144",
      "parameter": "EAPDEV.volumenstrom",
      "entity_id": "eap_7_eapdev_volumenstrom",
      "name": {
        "de": "Volumenstrom"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10326,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_0_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10327,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_1_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10328,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_2_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10329,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_3_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10330,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_4_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10331,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_5_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10332,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_6_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10333,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10l/min",
      "id": "3145",
      "parameter": "EAPDEV.volumenstrom_gemittelt",
      "entity_id": "eap_7_eapdev_volumenstrom_gemittelt",
      "name": {
        "de": "Volumenstrom gemittelt"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10334,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_0_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10335,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_1_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10336,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_2_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10337,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_3_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10338,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_4_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10339,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_5_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10340,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_6_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10341,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3141",
      "parameter": "EAPDEV.drehzahl_cp",
      "entity_id": "eap_7_eapdev_drehzahl_cp",
      "name": {
        "de": "Drehzahl CP"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10342,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_0_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10343,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_1_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10344,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_2_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10345,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_3_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10346,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_4_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10347,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_5_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10348,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_6_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10349,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3148",
      "parameter": "EAPDEV.ueberhitzung",
      "entity_id": "eap_7_eapdev_ueberhitzung",
      "name": {
        "de": "Überhitzung"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10350,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_0_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10351,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_1_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10352,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_2_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10353,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_3_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10354,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_4_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10355,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_5_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10356,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_6_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10357,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3149",
      "parameter": "EAPDEV.unterkuehlung",
      "entity_id": "eap_7_eapdev_unterkuehlung",
      "name": {
        "de": "Unterkühlung"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10358,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_0_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10359,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_1_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10360,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_2_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10361,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_3_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10362,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_4_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10363,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_5_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10364,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_6_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10365,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3150",
      "parameter": "EAPDEV.verdampfungstemperatur",
      "entity_id": "eap_7_eapdev_verdampfungstemperatur",
      "name": {
        "de": "Verdampfungstemperatur"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10366,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_0_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10367,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_1_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10368,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_2_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10369,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_3_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10370,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_4_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10371,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_5_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10372,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_6_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10373,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3151",
      "parameter": "EAPDEV.kondensationstemperatur",
      "entity_id": "eap_7_eapdev_kondensationstemperatur",
      "name": {
        "de": "Kondensationstemperatur"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10374,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_0_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10375,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_1_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10376,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_2_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10377,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_3_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10378,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_4_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10379,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_5_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10380,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_6_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10381,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3152",
      "parameter": "EAPDEV.niederdruck",
      "entity_id": "eap_7_eapdev_niederdruck",
      "name": {
        "de": "Niederdruck (relativ)"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10382,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_0_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10383,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_1_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10384,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_2_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10385,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_3_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10386,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_4_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10387,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_5_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10388,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_6_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10389,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3153",
      "parameter": "EAPDEV.hochdruck",
      "entity_id": "eap_7_eapdev_hochdruck",
      "name": {
        "de": "Hochdruck (relativ)"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10390,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_0_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10391,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_1_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10392,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_2_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10393,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_3_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10394,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_4_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10395,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_5_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10396,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_6_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10397,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3147",
      "parameter": "EAPDEV.temperatur_fluessigkeitsleitung",
      "entity_id": "eap_7_eapdev_temperatur_fluessigkeitsleitung",
      "name": {
        "de": "Temp. Flüssigkeitsleitung"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10398,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_0_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10399,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_1_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10400,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_2_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10401,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_3_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10402,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_4_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10403,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_5_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10404,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_6_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10405,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3154",
      "parameter": "EAPDEV.position_erstes_expansionsventil",
      "entity_id": "eap_7_eapdev_position_erstes_expansionsventil",
      "name": {
        "de": "Position 1. EX-Ventil"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10406,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_0_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10407,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_1_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10408,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_2_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10409,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_3_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10410,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_4_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10411,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_5_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10412,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_6_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10413,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3155",
      "parameter": "EAPDEV.position_zweites_expansionsventi",
      "entity_id": "eap_7_eapdev_position_zweites_expansionsventi",
      "name": {
        "de": "Position 2. EX-Ventil"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10414,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_0_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10415,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_1_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10416,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_2_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10417,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_3_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10418,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_4_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10419,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_5_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10420,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_6_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10421,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3207",
      "parameter": "EAPDEV.bivalenz_elh",
      "entity_id": "eap_7_eapdev_bivalenz_elh",
      "name": {
        "de": "Bivalenz-ELH"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10422,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_0_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10423,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_1_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10424,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_2_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10425,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_3_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10426,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_4_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10427,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_5_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10428,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_6_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10429,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10",
      "id": "3186",
      "parameter": "EAPDEV.cop",
      "entity_id": "eap_7_eapdev_cop",
      "name": {
        "de": "COP"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10430,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_0_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10431,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_1_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10432,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_2_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10433,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_3_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10434,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_4_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10435,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_5_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10436,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_6_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10437,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_erweiterter_betriebsstatus_t",
      "id": "3133",
      "parameter": "EAPDEV.erweiterter_betriebsstatus",
      "entity_id": "eap_7_eapdev_erweiterter_betriebsstatus",
      "name": {
        "de": "Erw. Betriebsstatus"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10438,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_0_status",
      "index": {
        "de": "EAP 0",
        "en": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10439,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_1_status",
      "index": {
        "de": "EAP 1",
        "en": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10440,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_2_status",
      "index": {
        "de": "EAP 2",
        "en": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10441,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_3_status",
      "index": {
        "de": "EAP 3",
        "en": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10442,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_4_status",
      "index": {
        "de": "EAP 4",
        "en": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10443,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_5_status",
      "index": {
        "de": "EAP 5",
        "en": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10444,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_6_status",
      "index": {
        "de": "EAP 6",
        "en": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10445,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_status_t",
      "id": "2701",
      "parameter": "EAPDEV.status",
      "name": {
        "de": "Status",
        "en": "Status"
      },
      "entity_id": "eap_7_status",
      "index": {
        "de": "EAP 7",
        "en": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10446,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_0_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10447,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_1_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10448,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_2_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10449,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_3_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10450,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_4_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10451,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_5_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10452,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_6_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10453,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_anforderung_ursache_t",
      "id": "3310",
      "parameter": "EAPDEV.anforderung_ursache",
      "entity_id": "eap_7_eapdev_anforderung_ursache",
      "name": {
        "de": "Anforderung durch"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 10454,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_0_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 10455,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_1_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 10456,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_2_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 10457,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_3_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 10458,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_4_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 10459,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_5_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 10460,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_6_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 10461,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_zustand_t",
      "id": "3311",
      "parameter": "EAPDEV.zustand_waermepumpe",
      "entity_id": "eap_7_eapdev_zustand_waermepumpe",
      "name": {
        "de": "Zustand Wärmepumpe"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 12712,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10bar",
      "id": "3508",
      "parameter": "SYSTEM.i_anlagendruck",
      "name": {
        "de": "Anlagendruck",
        "en": "System pressure"
      },
      "entity_id": "system_pressure"
    },
    {
      "starting_address": 12816,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3436",
      "parameter": "EAP.kuehlfunktion",
      "entity_id": "eap_kuehlfunktion",
      "name": {
        "de": "Kühlfunktion"
      }
    },
    {
      "starting_address": 12817,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3471",
      "parameter": "EAP.eigener_kuehlpuffer",
      "entity_id": "eap_eigener_kuehlpuffer",
      "name": {
        "de": "Eigener Kühlpuffer"
      }
    },
    {
      "starting_address": 12869,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_0_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 12870,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_1_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 12871,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_2_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 12872,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_3_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 12873,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_4_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 12874,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_5_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 12875,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_6_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 12876,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3681",
      "parameter": "EAPDEV.heissgas_evu_abschaltung_el_begr",
      "entity_id": "eap_7_eapdev_heissgas_evu_abschaltung_el_begr",
      "name": {
        "de": "Heissgas EVU Abschaltung"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 24849,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "id": "2069",
      "parameter": "KSM.modbus_lifetick",
      "name": {
        "de": "Modbus Lifetick",
        "en": "Modbus Lifetick"
      },
      "entity_id": "modbus_lifetick"
    },
    {
      "starting_address": 24850,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "2070",
      "parameter": "KSM.modbus_commit_lifetick",
      "name": {
        "de": "Modbus Commit Lifetick",
        "en": "Modbus Commit Lifetick"
      },
      "entity_id": "modbus_commit_lifetick"
    },
    {
      "starting_address": 25168,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_0_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25169,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_1_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25170,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_2_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25171,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_3_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25172,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_4_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25173,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_5_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25174,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_6_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25175,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3117",
      "parameter": "EAPDEV.sollwert_heizkreisbetrieb",
      "entity_id": "eap_7_eapdev_sollwert_heizkreisbetrieb",
      "name": {
        "de": "Sollwert für Heizen"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25176,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_0_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25177,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_1_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25178,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_2_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25179,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_3_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25180,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_4_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25181,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_5_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25182,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_6_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25183,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3118",
      "parameter": "EAPDEV.sollwert_speicherbetrieb",
      "entity_id": "eap_7_eapdev_sollwert_speicherbetrieb",
      "name": {
        "de": "Sollwert für Warmwasser"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25184,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_0_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25185,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_1_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25186,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_2_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25187,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_3_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25188,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_4_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25189,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_5_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25190,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_6_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25191,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3119",
      "parameter": "EAPDEV.sollwert_kuehlbetrieb",
      "entity_id": "eap_7_eapdev_sollwert_kuehlbetrieb",
      "name": {
        "de": "Sollwert für Kühlen"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25192,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_0_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25193,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_1_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25194,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_2_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25195,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_3_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25196,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_4_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25197,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_5_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25198,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_6_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25199,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3090",
      "parameter": "EAPDEV.leistungsbegrenzung",
      "entity_id": "eap_7_eapdev_leistungsbegrenzung",
      "name": {
        "de": "Leistungsbegrenzung"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25200,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_0_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25201,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_1_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25202,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_2_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25203,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_3_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25204,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_4_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25205,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_5_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25206,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_6_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25207,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 1100,
      "id": "3087",
      "parameter": "EAPDEV.modbus_vorlauf_soll",
      "entity_id": "eap_7_eapdev_modbus_vorlauf_soll",
      "name": {
        "de": "Modbus VL-Temp. Soll"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25208,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_0_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25209,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_1_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25210,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_2_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25211,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_3_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25212,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_4_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25213,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_5_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25214,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_6_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25215,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3088",
      "parameter": "EAPDEV.modbus_max_verdichterdrehz_soll",
      "entity_id": "eap_7_eapdev_modbus_max_verdichterdrehz_soll",
      "name": {
        "de": "Mobus Max. Verdichter Soll"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25216,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_0_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25217,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_1_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25218,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_2_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25219,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_3_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25220,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_4_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25221,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_5_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25222,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_6_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25223,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3274",
      "parameter": "EAPDEV.max_leistung_heizen",
      "entity_id": "eap_7_eapdev_max_leistung_heizen",
      "name": {
        "de": "Max. Leistung Heizen"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25224,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_0_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25225,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_1_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25226,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_2_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25227,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_3_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25228,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_4_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25229,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_5_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25230,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_6_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25231,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3275",
      "parameter": "EAPDEV.min_leistung_heizen",
      "entity_id": "eap_7_eapdev_min_leistung_heizen",
      "name": {
        "de": "Min. Leistung Heizen"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25232,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_0_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25233,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_1_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25234,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_2_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25235,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_3_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25236,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_4_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25237,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_5_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25238,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_6_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25239,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3280",
      "parameter": "EAPDEV.max_leistung_warmwasser",
      "entity_id": "eap_7_eapdev_max_leistung_warmwasser",
      "name": {
        "de": "Max. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25240,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_0_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25241,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_1_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25242,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_2_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25243,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_3_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25244,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_4_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25245,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_5_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25246,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_6_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25247,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3281",
      "parameter": "EAPDEV.min_leistung_warmwasser",
      "entity_id": "eap_7_eapdev_min_leistung_warmwasser",
      "name": {
        "de": "Min. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25248,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_0_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25249,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_1_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25250,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_2_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25251,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_3_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25252,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_4_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25253,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_5_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25254,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_6_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25255,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3276",
      "parameter": "EAPDEV.max_leistung_kuehlen",
      "entity_id": "eap_7_eapdev_max_leistung_kuehlen",
      "name": {
        "de": "Max. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25256,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_0_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25257,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_1_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25258,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_2_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25259,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_3_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25260,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_4_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25261,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_5_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25262,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_6_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25263,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3277",
      "parameter": "EAPDEV.min_leistung_kuehlen",
      "entity_id": "eap_7_eapdev_min_leistung_kuehlen",
      "name": {
        "de": "Min. Leistung Kühlen"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25264,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_0_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25265,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_1_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25266,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_2_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25267,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_3_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25268,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_4_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25269,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_5_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25270,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_6_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25271,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3325",
      "parameter": "EAPDEV.fluester1_beginn",
      "entity_id": "eap_7_eapdev_fluester1_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25272,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_0_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25273,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_1_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25274,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_2_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25275,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_3_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25276,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_4_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25277,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_5_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25278,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_6_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25279,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3326",
      "parameter": "EAPDEV.fluester1_ende",
      "entity_id": "eap_7_eapdev_fluester1_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25280,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_0_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25281,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_1_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25282,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_2_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25283,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_3_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25284,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_4_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25285,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_5_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25286,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_6_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25287,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3327",
      "parameter": "EAPDEV.fluester2_beginn",
      "entity_id": "eap_7_eapdev_fluester2_beginn",
      "name": {
        "de": "Zeitfenster Beginn"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25288,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_0_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25289,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_1_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25290,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_2_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25291,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_3_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25292,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_4_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25293,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_5_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25294,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_6_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25295,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "id": "3328",
      "parameter": "EAPDEV.fluester2_ende",
      "entity_id": "eap_7_eapdev_fluester2_ende",
      "name": {
        "de": "Zeitfenster Ende"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25296,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_0_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 25297,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_1_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 25298,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_2_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 25299,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_3_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 25300,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_4_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 25301,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_5_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 25302,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_6_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 25303,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10%",
      "id": "3329",
      "parameter": "EAPDEV.fluester_max_drehzahl",
      "entity_id": "eap_7_eapdev_fluester_max_drehzahl",
      "name": {
        "de": "Max. Drehzahl"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 25350,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3400",
      "parameter": "EAP.sg_boilerladung_modbus",
      "entity_id": "eap_sg_boilerladung_modbus",
      "name": {
        "de": "SG Boilerladung"
      }
    },
    {
      "starting_address": 25351,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 500,
      "max": 650,
      "id": "3342",
      "parameter": "EAP.brauchwasser_solltemp",
      "entity_id": "eap_brauchwasser_solltemp",
      "name": {
        "de": "Brauchw. Solltemp."
      }
    },
    {
      "starting_address": 25377,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10%",
      "min": 0,
      "max": 1000,
      "id": "3408",
      "parameter": "EAP.sg_max_leistung_ww_modbus",
      "entity_id": "eap_sg_max_leistung_ww_modbus",
      "name": {
        "de": "Max.Leistung WW"
      }
    },
    {
      "starting_address": 26575,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3674",
      "parameter": "EAP.sg_pufferladung_modbus",
      "entity_id": "eap_sg_pufferladung_modbus",
      "name": {
        "de": "SG Pufferladung"
      }
    },
    {
      "starting_address": 26576,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3675",
      "parameter": "EAP.sg_rtemp_ueberh_modbus",
      "entity_id": "eap_sg_rtemp_ueberh_modbus",
      "name": {
        "de": "SG Raumtemp.Überhöhen"
      }
    },
    {
      "starting_address": 26577,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_0_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 26578,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_1_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 26579,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_2_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 26580,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_3_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 26581,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_4_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 26582,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_5_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 26583,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_6_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 26584,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_yes_no_t",
      "id": "3682",
      "parameter": "EAPDEV.modbus_el_leistungsbegr_aktiv",
      "entity_id": "eap_7_eapdev_modbus_el_leistungsbegr_aktiv",
      "name": {
        "de": "Modbus elektr. Leistungsbegrenzung aktiv"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 26585,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_0_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 26586,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_1_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 26587,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_2_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 26588,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_3_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 26589,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_4_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 26590,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_5_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 26591,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_6_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 26592,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3683",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_heiz",
      "entity_id": "eap_7_eapdev_modbus_max_elektr_leistung_heiz",
      "name": {
        "de": "Modbus max. elektr. Leistung Heizen"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 26593,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_0_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 26594,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_1_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 26595,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_2_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 26596,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_3_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 26597,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_4_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 26598,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_5_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 26599,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_6_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 26600,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/100kW",
      "id": "3684",
      "parameter": "EAPDEV.min_elekt_leistung_mb_begrenzung",
      "entity_id": "eap_7_eapdev_min_elekt_leistung_mb_begrenzung",
      "name": {
        "de": "Min. el.Leistung (MB Begr.)"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    },
    {
      "starting_address": 26601,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_0_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 0"
      },
      "equipment_group": "EAP",
      "equipment_instance": 0
    },
    {
      "starting_address": 26602,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_1_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 1"
      },
      "equipment_group": "EAP",
      "equipment_instance": 1
    },
    {
      "starting_address": 26603,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_2_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 2"
      },
      "equipment_group": "EAP",
      "equipment_instance": 2
    },
    {
      "starting_address": 26604,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_3_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 3"
      },
      "equipment_group": "EAP",
      "equipment_instance": 3
    },
    {
      "starting_address": 26605,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_4_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 4"
      },
      "equipment_group": "EAP",
      "equipment_instance": 4
    },
    {
      "starting_address": 26606,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_5_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 5"
      },
      "equipment_group": "EAP",
      "equipment_instance": 5
    },
    {
      "starting_address": 26607,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_6_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 6"
      },
      "equipment_group": "EAP",
      "equipment_instance": 6
    },
    {
      "starting_address": 26608,
      "data_type": "03",
      "type": "u16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/100kW",
      "id": "3688",
      "parameter": "EAPDEV.modbus_max_elektr_leistung_ww",
      "entity_id": "eap_7_eapdev_modbus_max_elektr_leistung_ww",
      "name": {
        "de": "Modbus max. elektr. Leistung Warmwasser"
      },
      "index": {
        "de": "EAP 7"
      },
      "equipment_group": "EAP",
      "equipment_instance": 7
    }
  ]
}