{
  "registers": [
    {
      "starting_address": 8708,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_1_temperature_1_value",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8709,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_1_temperature_1_status",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8710,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_2_temperature_1_value",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8711,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_2_temperature_1_status",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8712,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_3_temperature_1_value",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8713,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_3_temperature_1_status",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8714,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_4_temperature_1_value",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8715,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_4_temperature_1_status",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8716,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_5_temperature_1_value",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8717,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_5_temperature_1_status",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8718,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_6_temperature_1_value",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8719,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_6_temperature_1_status",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8720,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_7_temperature_1_value",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8721,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_7_temperature_1_status",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8722,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_8_temperature_1_value",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8723,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_8_temperature_1_status",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8724,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_9_temperature_1_value",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8725,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_9_temperature_1_status",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8726,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_10_temperature_1_value",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8727,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_10_temperature_1_status",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8728,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_11_temperature_1_value",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8729,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_11_temperature_1_status",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8730,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_12_temperature_1_value",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8731,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_12_temperature_1_status",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8732,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_13_temperature_1_value",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8733,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_13_temperature_1_status",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8734,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_14_temperature_1_value",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8735,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_14_temperature_1_status",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8736,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.value",
      "name": {
        "de": "Temperatur 1 (value)",
        "en": "Temperature 1 (value)"
      },
      "entity_id": "buf_15_temperature_1_value",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8737,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "442",
      "parameter": "PUF.i_ist_temperatur_1.status",
      "name": {
        "de": "Temperatur 1 (status)",
        "en": "Temperature 1 (status)"
      },
      "entity_id": "buf_15_temperature_1_status",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8742,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_1_temperature_2_value",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8743,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_1_temperature_2_status",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8744,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_2_temperature_2_value",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8745,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_2_temperature_2_status",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8746,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_3_temperature_2_value",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8747,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_3_temperature_2_status",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8748,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_4_temperature_2_value",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8749,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_4_temperature_2_status",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8750,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_5_temperature_2_value",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8751,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_5_temperature_2_status",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8752,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_6_temperature_2_value",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8753,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_6_temperature_2_status",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8754,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_7_temperature_2_value",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8755,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_7_temperature_2_status",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8756,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_8_temperature_2_value",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8757,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_8_temperature_2_status",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8758,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_9_temperature_2_value",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8759,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_9_temperature_2_status",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8760,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_10_temperature_2_value",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8761,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_10_temperature_2_status",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8762,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_11_temperature_2_value",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8763,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_11_temperature_2_status",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8764,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_12_temperature_2_value",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8765,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_12_temperature_2_status",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8766,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_13_temperature_2_value",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8767,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_13_temperature_2_status",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8768,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_14_temperature_2_value",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8769,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_14_temperature_2_status",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8770,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.value",
      "name": {
        "de": "Temperatur 2 (value)",
        "en": "Temperature 2 (value)"
      },
      "entity_id": "buf_15_temperature_2_value",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8771,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "443",
      "parameter": "PUF.i_ist_temperatur_2.status",
      "name": {
        "de": "Temperatur 2 (status)",
        "en": "Temperature 2 (status)"
      },
      "entity_id": "buf_15_temperature_2_status",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8776,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_1_temperature_3_value",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8777,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_1_temperature_3_status",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8778,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_2_temperature_3_value",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8779,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_2_temperature_3_status",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8780,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_3_temperature_3_value",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8781,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_3_temperature_3_status",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8782,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_4_temperature_3_value",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8783,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_4_temperature_3_status",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8784,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_5_temperature_3_value",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8785,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_5_temperature_3_status",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8786,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_6_temperature_3_value",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8787,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_6_temperature_3_status",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8788,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_7_temperature_3_value",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8789,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_7_temperature_3_status",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8790,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_8_temperature_3_value",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8791,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_8_temperature_3_status",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8792,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_9_temperature_3_value",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8793,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_9_temperature_3_status",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8794,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_10_temperature_3_value",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8795,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_10_temperature_3_status",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8796,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_11_temperature_3_value",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8797,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_11_temperature_3_status",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8798,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_12_temperature_3_value",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8799,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_12_temperature_3_status",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8800,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_13_temperature_3_value",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8801,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_13_temperature_3_status",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8802,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_14_temperature_3_value",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8803,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_14_temperature_3_status",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8804,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.value",
      "name": {
        "de": "Temperatur 3 (value)",
        "en": "Temperature 3 (value)"
      },
      "entity_id": "buf_15_temperature_3_value",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8805,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "444",
      "parameter": "PUF.i_ist_temperatur_3.status",
      "name": {
        "de": "Temperatur 3 (status)",
        "en": "Temperature 3 (status)"
      },
      "entity_id": "buf_15_temperature_3_status",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8810,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_1_temperature_4_value",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8811,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_1_temperature_4_status",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8812,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_2_temperature_4_value",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8813,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_2_temperature_4_status",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8814,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_3_temperature_4_value",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8815,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_3_temperature_4_status",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8816,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_4_temperature_4_value",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8817,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_4_temperature_4_status",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8818,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_5_temperature_4_value",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8819,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_5_temperature_4_status",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8820,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_6_temperature_4_value",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8821,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_6_temperature_4_status",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8822,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_7_temperature_4_value",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8823,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_7_temperature_4_status",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8824,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_8_temperature_4_value",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8825,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_8_temperature_4_status",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8826,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_9_temperature_4_value",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8827,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_9_temperature_4_status",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8828,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_10_temperature_4_value",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8829,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_10_temperature_4_status",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8830,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_11_temperature_4_value",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8831,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_11_temperature_4_status",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8832,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_12_temperature_4_value",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8833,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_12_temperature_4_status",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8834,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_13_temperature_4_value",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8835,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_13_temperature_4_status",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8836,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_14_temperature_4_value",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8837,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_14_temperature_4_status",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8838,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.value",
      "name": {
        "de": "Temperatur 4 (value)",
        "en": "Temperature 4 (value)"
      },
      "entity_id": "buf_15_temperature_4_value",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8839,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "445",
      "parameter": "PUF.i_ist_temperatur_4.status",
      "name": {
        "de": "Temperatur 4 (status)",
        "en": "Temperature 4 (status)"
      },
      "entity_id": "buf_15_temperature_4_status",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8844,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_1_temperature_5_value",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8845,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_1_temperature_5_status",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8846,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_2_temperature_5_value",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8847,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_2_temperature_5_status",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8848,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_3_temperature_5_value",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8849,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_3_temperature_5_status",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8850,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_4_temperature_5_value",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8851,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_4_temperature_5_status",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8852,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_5_temperature_5_value",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8853,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_5_temperature_5_status",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8854,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_6_temperature_5_value",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8855,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_6_temperature_5_status",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8856,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_7_temperature_5_value",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8857,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_7_temperature_5_status",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8858,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_8_temperature_5_value",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8859,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_8_temperature_5_status",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8860,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_9_temperature_5_value",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8861,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_9_temperature_5_status",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8862,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_10_temperature_5_value",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8863,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_10_temperature_5_status",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8864,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_11_temperature_5_value",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8865,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_11_temperature_5_status",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8866,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_12_temperature_5_value",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8867,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_12_temperature_5_status",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8868,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_13_temperature_5_value",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8869,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_13_temperature_5_status",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8870,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_14_temperature_5_value",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8871,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_14_temperature_5_status",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8872,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.value",
      "name": {
        "de": "Temperatur 5 (value)",
        "en": "Temperature 5 (value)"
      },
      "entity_id": "buf_15_temperature_5_value",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8873,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "446",
      "parameter": "PUF.i_ist_temperatur_5.status",
      "name": {
        "de": "Temperatur 5 (status)",
        "en": "Temperature 5 (status)"
      },
      "entity_id": "buf_15_temperature_5_status",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8878,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_1_pump",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8879,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_2_pump",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8880,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_3_pump",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8881,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_4_pump",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8882,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_5_pump",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8883,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_6_pump",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8884,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_7_pump",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8885,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_8_pump",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8886,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_9_pump",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8887,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_10_pump",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8888,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_11_pump",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8889,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_12_pump",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8890,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_13_pump",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8891,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_14_pump",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8892,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "450",
      "parameter": "PUF.o_pumpe",
      "name": {
        "de": "Pumpe",
        "en": "Pump"
      },
      "entity_id": "buf_15_pump",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8895,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_1_request",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8896,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_2_request",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8897,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_3_request",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8898,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_4_request",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8899,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_5_request",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8900,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_6_request",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8901,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_7_request",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8902,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_8_request",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8903,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_9_request",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8904,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_10_request",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8905,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_11_request",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8906,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_12_request",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8907,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_13_request",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8908,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_14_request",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8909,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "440",
      "parameter": "PUF.anforderung",
      "name": {
        "de": "Anforderung Heizen",
        "en": "Request"
      },
      "entity_id": "buf_15_request",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 8912,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_1_reversing_valve",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 8913,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_2_reversing_valve",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 8914,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_3_reversing_valve",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 8915,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_4_reversing_valve",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 8916,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_5_reversing_valve",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 8917,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_6_reversing_valve",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 8918,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_7_reversing_valve",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 8919,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_8_reversing_valve",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 8920,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_9_reversing_valve",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 8921,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_10_reversing_valve",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 8922,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_11_reversing_valve",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 8923,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_12_reversing_valve",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 8924,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_13_reversing_valve",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 8925,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_14_reversing_valve",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 8926,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "puffer_o_umschaltventil_t",
      "id": "468",
      "parameter": "PUF.o_umschaltventil",
      "name": {
        "de": "Umschaltventil",
        "en": "Reversing valve"
      },
      "entity_id": "buf_15_reversing_valve",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 9971,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_0_consumer_setpoint",
      "index": {
        "de": "ZUB 0",
        "en": "FP 0"
      },
      "equipment_group": "FP",
      "equipment_instance": 0
    },
    {
      "starting_address": 9972,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_1_consumer_setpoint",
      "index": {
        "de": "ZUB 1",
        "en": "FP 1"
      },
      "equipment_group": "FP",
      "equipment_instance": 1
    },
    {
      "starting_address": 9973,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_2_consumer_setpoint",
      "index": {
        "de": "ZUB 2",
        "en": "FP 2"
      },
      "equipment_group": "FP",
      "equipment_instance": 2
    },
    {
      "starting_address": 9974,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_3_consumer_setpoint",
      "index": {
        "de": "ZUB 3",
        "en": "FP 3"
      },
      "equipment_group": "FP",
      "equipment_instance": 3
    },
    {
      "starting_address": 9975,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_4_consumer_setpoint",
      "index": {
        "de": "ZUB 4",
        "en": "FP 4"
      },
      "equipment_group": "FP",
      "equipment_instance": 4
    },
    {
      "starting_address": 9976,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_5_consumer_setpoint",
      "index": {
        "de": "ZUB 5",
        "en": "FP 5"
      },
      "equipment_group": "FP",
      "equipment_instance": 5
    },
    {
      "starting_address": 9977,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_6_consumer_setpoint",
      "index": {
        "de": "ZUB 6",
        "en": "FP 6"
      },
      "equipment_group": "FP",
      "equipment_instance": 6
    },
    {
      "starting_address": 9978,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_7_consumer_setpoint",
      "index": {
        "de": "ZUB 7",
        "en": "FP 7"
      },
      "equipment_group": "FP",
      "equipment_instance": 7
    },
    {
      "starting_address": 9979,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_8_consumer_setpoint",
      "index": {
        "de": "ZUB 8",
        "en": "FP 8"
      },
      "equipment_group": "FP",
      "equipment_instance": 8
    },
    {
      "starting_address": 9980,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_9_consumer_setpoint",
      "index": {
        "de": "ZUB 9",
        "en": "FP 9"
      },
      "equipment_group": "FP",
      "equipment_instance": 9
    },
    {
      "starting_address": 9981,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_10_consumer_setpoint",
      "index": {
        "de": "ZUB 10",
        "en": "FP 10"
      },
      "equipment_group": "FP",
      "equipment_instance": 10
    },
    {
      "starting_address": 9982,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_11_consumer_setpoint",
      "index": {
        "de": "ZUB 11",
        "en": "FP 11"
      },
      "equipment_group": "FP",
      "equipment_instance": 11
    },
    {
      "starting_address": 9983,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_12_consumer_setpoint",
      "index": {
        "de": "ZUB 12",
        "en": "FP 12"
      },
      "equipment_group": "FP",
      "equipment_instance": 12
    },
    {
      "starting_address": 9984,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_13_consumer_setpoint",
      "index": {
        "de": "ZUB 13",
        "en": "FP 13"
      },
      "equipment_group": "FP",
      "equipment_instance": 13
    },
    {
      "starting_address": 9985,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "1135",
      "parameter": "GRP.verbraucher_anf_temperatur",
      "name": {
        "de": "Verbraucher Soll",
        "en": "Consumer setpoint"
      },
      "entity_id": "fp_14_consumer_setpoint",
      "index": {
        "de": "ZUB 14",
        "en": "FP 14"
      },
      "equipment_group": "FP",
      "equipment_instance": 14
    },
    {
      "starting_address": 10058,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_1_request_heating_rod",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 10059,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_2_request_heating_rod",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 10060,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_3_request_heating_rod",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 10061,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_4_request_heating_rod",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 10062,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_5_request_heating_rod",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 10063,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_6_request_heating_rod",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 10064,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_7_request_heating_rod",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 10065,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_8_request_heating_rod",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 10066,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_9_request_heating_rod",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 10067,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_10_request_heating_rod",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 10068,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_11_request_heating_rod",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 10069,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_12_request_heating_rod",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 10070,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_13_request_heating_rod",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 10071,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_14_request_heating_rod",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 10072,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3004",
      "parameter": "PUF.o_heizstab_anforderung",
      "name": {
        "de": "Anforderung Heizstab",
        "en": "Request heating rod"
      },
      "entity_id": "buf_15_request_heating_rod",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 10075,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_1_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 10076,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_1_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 10077,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_2_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 10078,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_2_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 10079,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_3_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 10080,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_3_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 10081,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_4_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 10082,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_4_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 10083,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_5_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 10084,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_5_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 10085,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_6_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 10086,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_6_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 10087,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_7_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 10088,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_7_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 10089,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_8_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 10090,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_8_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 10091,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_9_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 10092,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_9_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 10093,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_10_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 10094,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_10_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 10095,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_11_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 10096,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_11_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 10097,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_12_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 10098,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_12_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 10099,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_13_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 10100,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_13_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 10101,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_14_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 10102,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_14_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 10103,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.value",
      "name": {
        "de": "Temperatur bei Heizstab (value)",
        "en": "Temperature at heating rod (value)"
      },
      "entity_id": "buf_15_temperature_at_heating_rod_value",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 10104,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3006",
      "parameter": "PUF.i_temp_heizstab_bei_sensorwahl.status",
      "name": {
        "de": "Temperatur bei Heizstab (status)",
        "en": "Temperature at heating rod (status)"
      },
      "entity_id": "buf_15_temperature_at_heating_rod_status",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 12748,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_1_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 12749,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_2_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 12750,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_3_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 12751,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_4_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 12752,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_5_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 12753,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_6_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 12754,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_7_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 12755,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_8_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 12756,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_9_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 12757,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_10_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 12758,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_11_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 12759,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_12_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 12760,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_13_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 12761,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_14_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 12762,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3523",
      "parameter": "PUF.letzter_modus_heizen_kuehlen",
      "entity_id": "puf_15_puf_letzter_modus_heizen_kuehlen",
      "name": {
        "de": "Letzter Modus"
      },
      "index": {
        "de": "PUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 12765,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_1_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 12766,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_2_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 12767,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_3_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 12768,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_4_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 12769,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_5_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 12770,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_6_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 12771,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_7_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 12772,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_8_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 12773,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_9_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 12774,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_10_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 12775,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_11_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 12776,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_12_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 12777,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_13_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 12778,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_14_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 12779,
      "data_type": "04",
      "type": "u16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "min",
      "id": "3524",
      "parameter": "PUF.sperrzeit_verbleibend_minuten",
      "entity_id": "puf_15_puf_sperrzeit_verbleibend_minuten",
      "name": {
        "de": "Sperrzeit verbleibend"
      },
      "index": {
        "de": "PUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 12782,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_1_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 12783,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_2_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 12784,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_3_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 12785,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_4_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 12786,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_5_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 12787,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_6_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 12788,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_7_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 12789,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_8_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 12790,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_9_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 12791,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_10_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 12792,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_11_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 12793,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_12_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 12794,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_13_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 12795,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_14_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 12796,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3669",
      "parameter": "PUF.freigabe_heizen_durch_eap",
      "entity_id": "puf_15_puf_freigabe_heizen_durch_eap",
      "name": {
        "de": "Freigabe Heizen"
      },
      "index": {
        "de": "PUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 12799,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_1_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 12800,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_2_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 12801,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_3_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 12802,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_4_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 12803,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_5_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 12804,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_6_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 12805,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_7_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 12806,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_8_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 12807,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_9_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 12808,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_10_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 12809,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_11_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 12810,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_12_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 12811,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_13_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 12812,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_14_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 12813,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_yes_no_t",
      "id": "3670",
      "parameter": "PUF.freigabe_kuehlen_durch_eap",
      "entity_id": "puf_15_puf_freigabe_kuehlen_durch_eap",
      "name": {
        "de": "Freigabe Kühlen"
      },
      "index": {
        "de": "PUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 12818,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_1_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 12819,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_2_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 12820,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_3_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 12821,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_4_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 12822,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_5_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 12823,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_6_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 12824,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_7_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 12825,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_8_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 12826,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_9_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 12827,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_10_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 12828,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_11_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 12829,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_12_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 12830,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_13_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 12831,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_14_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 12832,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_ein_aus_t",
      "id": "3451",
      "parameter": "PUF.anforderung_kuehlen",
      "entity_id": "puf_15_puf_anforderung_kuehlen",
      "name": {
        "de": "Anforderung Kühlen"
      },
      "index": {
        "de": "PUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 12835,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_1_value",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 12836,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_1_status",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 12837,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_2_value",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 12838,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_2_status",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 12839,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_3_value",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 12840,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_3_status",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 12841,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_4_value",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 12842,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_4_status",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 12843,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_5_value",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 12844,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_5_status",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 12845,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_6_value",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 12846,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_6_status",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 12847,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_7_value",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 12848,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_7_status",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 12849,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_8_value",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 12850,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_8_status",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 12851,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_9_value",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 12852,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_9_status",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 12853,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_10_value",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 12854,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_10_status",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 12855,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_11_value",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 12856,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_11_status",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 12857,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_12_value",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 12858,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_12_status",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 12859,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_13_value",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 12860,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_13_status",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 12861,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_14_value",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 12862,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_14_status",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 12863,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "1/10°C",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.value",
      "name": {
        "de": "Temperatur Kühlen (value)",
        "en": "(value)"
      },
      "entity_id": "buf_15_value",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 12864,
      "data_type": "04",
      "type": "s16",
      "user_level": "read",
      "expert_level": "read",
      "unit_value_table": "system_sensor_status_t",
      "id": "3671",
      "parameter": "PUF.i_temperatur_ist_fuer_kuehlen.status",
      "name": {
        "de": "Temperatur Kühlen (status)",
        "en": "(status)"
      },
      "entity_id": "buf_15_status",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 24760,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_1_select_program",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 24761,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_2_select_program",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 24762,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_3_select_program",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 24763,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_4_select_program",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 24764,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_5_select_program",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 24765,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_6_select_program",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 24766,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_7_select_program",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 24767,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_8_select_program",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 24768,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_9_select_program",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 24769,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_10_select_program",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 24770,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_11_select_program",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 24771,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_12_select_program",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 24772,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_13_select_program",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 24773,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_14_select_program",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 24774,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "puffer_programm_t",
      "id": "451",
      "parameter": "PUF.programm",
      "name": {
        "de": "Programm wählen",
        "en": "Select program"
      },
      "entity_id": "buf_15_select_program",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 24777,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_1_temp_min_max_min",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 24778,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_1_temp_min_max_max",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 24779,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_2_temp_min_max_min",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 24780,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_2_temp_min_max_max",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 24781,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_3_temp_min_max_min",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 24782,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_3_temp_min_max_max",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 24783,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_4_temp_min_max_min",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 24784,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_4_temp_min_max_max",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 24785,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_5_temp_min_max_min",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 24786,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_5_temp_min_max_max",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 24787,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_6_temp_min_max_min",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 24788,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_6_temp_min_max_max",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 24789,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_7_temp_min_max_min",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 24790,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_7_temp_min_max_max",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 24791,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_8_temp_min_max_min",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 24792,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_8_temp_min_max_max",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 24793,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_9_temp_min_max_min",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 24794,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_9_temp_min_max_max",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 24795,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_10_temp_min_max_min",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 24796,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_10_temp_min_max_max",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 24797,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_11_temp_min_max_min",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 24798,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_11_temp_min_max_max",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 24799,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_12_temp_min_max_min",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 24800,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_12_temp_min_max_max",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 24801,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_13_temp_min_max_min",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 24802,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_13_temp_min_max_max",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 24803,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_14_temp_min_max_min",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 24804,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_14_temp_min_max_max",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 24805,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.min",
      "name": {
        "de": "Temperatur Min/Max (min)",
        "en": "Temp. min/max (min)"
      },
      "entity_id": "buf_15_temp_min_max_min",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 24806,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 800,
      "id": "982",
      "parameter": "PUF.temperatur_grenzen.max",
      "name": {
        "de": "Temperatur Min/Max (max)",
        "en": "Temp. min/max (max)"
      },
      "entity_id": "buf_15_temp_min_max_max",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 24811,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_1_dhw_temp_min",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 24812,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_2_dhw_temp_min",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 24813,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_3_dhw_temp_min",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 24814,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_4_dhw_temp_min",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 24815,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_5_dhw_temp_min",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 24816,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_6_dhw_temp_min",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 24817,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_7_dhw_temp_min",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 24818,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_8_dhw_temp_min",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 24819,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_9_dhw_temp_min",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 24820,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_10_dhw_temp_min",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 24821,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_11_dhw_temp_min",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 24822,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_12_dhw_temp_min",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 24823,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_13_dhw_temp_min",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 24824,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_14_dhw_temp_min",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 24825,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 0,
      "max": 700,
      "id": "479",
      "parameter": "PUF.brauchwassertemp_min",
      "name": {
        "de": "Brauchwassertemp. min.",
        "en": "DHW temp. min."
      },
      "entity_id": "buf_15_dhw_temp_min",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 25057,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_1_max_temp_heating_rod",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 25058,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_2_max_temp_heating_rod",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 25059,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_3_max_temp_heating_rod",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 25060,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_4_max_temp_heating_rod",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 25061,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_5_max_temp_heating_rod",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 25062,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_6_max_temp_heating_rod",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 25063,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_7_max_temp_heating_rod",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 25064,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_8_max_temp_heating_rod",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 25065,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_9_max_temp_heating_rod",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 25066,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_10_max_temp_heating_rod",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 25067,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_11_max_temp_heating_rod",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 25068,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_12_max_temp_heating_rod",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 25069,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_13_max_temp_heating_rod",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 25070,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_14_max_temp_heating_rod",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 25071,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "1/10°C",
      "min": 300,
      "max": 850,
      "id": "3002",
      "parameter": "PUF.heizstab_temperatur_max",
      "name": {
        "de": "Max. Temperatur Heizstab",
        "en": "Max. temp. heating rod"
      },
      "entity_id": "buf_15_max_temp_heating_rod",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 25074,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_1_modbus_request_heating_rod",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 25075,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_2_modbus_request_heating_rod",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 25076,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_3_modbus_request_heating_rod",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 25077,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_4_modbus_request_heating_rod",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 25078,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_5_modbus_request_heating_rod",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 25079,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_6_modbus_request_heating_rod",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 25080,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_7_modbus_request_heating_rod",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 25081,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_8_modbus_request_heating_rod",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 25082,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_9_modbus_request_heating_rod",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 25083,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_10_modbus_request_heating_rod",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 25084,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_11_modbus_request_heating_rod",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 25085,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_12_modbus_request_heating_rod",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 25086,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_13_modbus_request_heating_rod",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 25087,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_14_modbus_request_heating_rod",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 25088,
      "data_type": "03",
      "type": "s16",
      "user_level": "read",
      "expert_level": "readwrite",
      "unit_value_table": "system_ein_aus_t",
      "id": "3005",
      "parameter": "PUF.heizstab_modbus_anforderung",
      "name": {
        "de": "Modbus Anforderung Heizstab",
        "en": "Modbus request heating rod"
      },
      "entity_id": "buf_15_modbus_request_heating_rod",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    },
    {
      "starting_address": 26558,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_1_priority",
      "index": {
        "de": "PUF 0",
        "en": "BUF 0"
      },
      "equipment_group": "BUF",
      "equipment_instance": 0
    },
    {
      "starting_address": 26559,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_2_priority",
      "index": {
        "de": "PUF 1",
        "en": "BUF 1"
      },
      "equipment_group": "BUF",
      "equipment_instance": 1
    },
    {
      "starting_address": 26560,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_3_priority",
      "index": {
        "de": "PUF 2",
        "en": "BUF 2"
      },
      "equipment_group": "BUF",
      "equipment_instance": 2
    },
    {
      "starting_address": 26561,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_4_priority",
      "index": {
        "de": "PUF 3",
        "en": "BUF 3"
      },
      "equipment_group": "BUF",
      "equipment_instance": 3
    },
    {
      "starting_address": 26562,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_5_priority",
      "index": {
        "de": "PUF 4",
        "en": "BUF 4"
      },
      "equipment_group": "BUF",
      "equipment_instance": 4
    },
    {
      "starting_address": 26563,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_6_priority",
      "index": {
        "de": "PUF 5",
        "en": "BUF 5"
      },
      "equipment_group": "BUF",
      "equipment_instance": 5
    },
    {
      "starting_address": 26564,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_7_priority",
      "index": {
        "de": "PUF 6",
        "en": "BUF 6"
      },
      "equipment_group": "BUF",
      "equipment_instance": 6
    },
    {
      "starting_address": 26565,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_8_priority",
      "index": {
        "de": "PUF 7",
        "en": "BUF 7"
      },
      "equipment_group": "BUF",
      "equipment_instance": 7
    },
    {
      "starting_address": 26566,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_9_priority",
      "index": {
        "de": "PUF 8",
        "en": "BUF 8"
      },
      "equipment_group": "BUF",
      "equipment_instance": 8
    },
    {
      "starting_address": 26567,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_10_priority",
      "index": {
        "de": "PUF 9",
        "en": "BUF 9"
      },
      "equipment_group": "BUF",
      "equipment_instance": 9
    },
    {
      "starting_address": 26568,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_11_priority",
      "index": {
        "de": "PUF 10",
        "en": "BUF 10"
      },
      "equipment_group": "BUF",
      "equipment_instance": 10
    },
    {
      "starting_address": 26569,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_12_priority",
      "index": {
        "de": "PUF 11",
        "en": "BUF 11"
      },
      "equipment_group": "BUF",
      "equipment_instance": 11
    },
    {
      "starting_address": 26570,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_13_priority",
      "index": {
        "de": "PUF 12",
        "en": "BUF 12"
      },
      "equipment_group": "BUF",
      "equipment_instance": 12
    },
    {
      "starting_address": 26571,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_14_priority",
      "index": {
        "de": "PUF 13",
        "en": "BUF 13"
      },
      "equipment_group": "BUF",
      "equipment_instance": 13
    },
    {
      "starting_address": 26572,
      "data_type": "03",
      "type": "s16",
      "user_level": "readwrite",
      "expert_level": "readwrite",
      "unit_value_table": "eap_heizen_kuehlen_t",
      "id": "3517",
      "parameter": "PUF.vorrang",
      "name": {
        "de": "Vorrang",
        "en": "Priority"
      },
      "entity_id": "buf_15_priority",
      "index": {
        "de": "PUF 14",
        "en": "BUF 14"
      },
      "equipment_group": "BUF",
      "equipment_instance": 14
    }
  ]
}